# Chapter 2: Thermodynamics and Refrigeration Cycles

*Source: 2021 ASHRAE Handbook—Fundamentals (SI), Chapter 2 (PDF pages 27–48).*

> **Conversion notes:** Generated by extracting and reflowing text from the original two-column PDF layout (automated, no manual retyping). Narrative body text is reconstructed into continuous prose. Figures are not reproduced (only their "Fig. N" captions appear inline). Data tables are preserved as best-effort text blocks; row/column order in dense multi-column tables may occasionally be imperfect. **Verify any value used in an actual design calculation against the original PDF.**


<!-- page 27 -->

Mason, E.A., and L. Monchick. 1965. Survey of the equation of state and
transport properties of moist gases. In Humidity and moisture measure-
ment and control in science and industry, vol. 3. A. Wexler and W.A.
Wildhack, eds. Reinhold, New York.
Preston-Thomas, H. 1990. The international temperature scale of 1990 (ITS-
90). Metrologia 27(1):3-10.
Rohsenow, W.M. 1946. Psychrometric determination of absolute humidity
at elevated pressures. Refrigerating Engineering 51(5):423.
Mohr, P.J., and P.N. Taylor. 2005. CODATA recommended values of the fun-
damental physical constants: 2002. Reviews of Modern Physics 77:1-

### Bibliography

107.
NASA. 1976. U.S. Standard atmosphere, 1976. National Oceanic and Atmo-
spheric Administration, National Aeronautics and Space Administration,
and the United States Air Force. Available from National Geophysical
Data Center, Boulder, CO.
Nelson, H.F., and H.J. Sauer, Jr. 2002. Formulation of high-temperature
properties for moist air. International Journal of HVAC&R Research
8(3):311-334.
Olivieri, J. 1996. Psychrometrics—Theory and practice. ASHRAE.
Palmatier, E.P. 1963. Construction of the normal temperature. ASHRAE
psychrometric chart. ASHRAE Journal 5:55.
Peppers, V.W. 1988. A new psychrometric relation for the dewpoint tempera-
ture. Unpublished. Available from ASHRAE.
Gatley, D.P. 2016. A proposed full range relative humidity definition.
ASHRAE Journal 58(3):24-29.
Lemmon, E.W., R.T. Jacobsen, S.G. Penoncello, and D.G. Friend. 2000.
Thermodynamic properties of air and mixture of nitrogen, argon, and
oxygen from 60 to 2000 K at pressures to 2000 MPa. Journal of Physical
and Chemical Reference Data 29:331-385.
NIST. 1990. Guidelines for realizing the international temperature scale of
1990 (ITS-90). NIST Technical Note 1265. National Institute of Technol-
ogy and Standards, Gaithersburg, MD.
Wexler, A., R. Hyland, and R. Stewart. 1983. Thermodynamic properties of
dry air, moist air and water and SI psychrometric charts. ASHRAE
Research Projects RP-216 and RP-257, Final Report.

<!-- page 28 -->

THERMODYNAMICS................................................................ 2.1
Stored Energy............................................................................ 2.1
Energy in Transition.................................................................. 2.1
First Law of Thermodynamics................................................... 2.2
Second Law of Thermodynamics............................................... 2.2
Thermodynamic Analysis of Refrigeration Cycles..................... 2.3
Equations of State...................................................................... 2.4
Calculating Thermodynamic Properties.................................... 2.4
COMPRESSION REFRIGERATION CYCLES.......................... 2.6
Carnot Cycle.............................................................................. 2.6
Theoretical Single-Stage Cycle Using a Pure
Refrigerant or Azeotropic Mixture......................................... 2.7
Lorenz Refrigeration Cycle........................................................ 2.9
Theoretical Single-Stage Cycle Using Zeotropic
Refrigerant Mixture.............................................................. 2.10
Multistage Vapor Compression Refrigeration
Cycles................................................................................... 2.10
Actual Refrigeration Systems................................................... 2.11
ABSORPTION REFRIGERATION CYCLES........................... 2.13
Ideal Thermal Cycle................................................................. 2.13
Working-Fluid Phase Change Constraints.............................. 2.14
Working Fluids......................................................................... 2.15
Effect of Fluid Properties on Cycle
Performance......................................................................... 2.16
Absorption Cycle Representations........................................... 2.16
Conceptualizing the Cycle........................................................ 2.16
Absorption Cycle Modeling...................................................... 2.17
Ammonia/Water Absorption Cycles......................................... 2.19
ADSORPTION REFRIGERATION SYSTEMS......................... 2.20
Symbols.................................................................................... 2.21
HERMODYNAMICS is the study of energy, its transforma-
tions, and its relation to states of matter. This chapter covers the
application of thermodynamics to refrigeration cycles. The first part
reviews the first and second laws of thermodynamics and presents
Chemical energy is caused by the arrangement of atoms com-
posing the molecules.
Nuclear (atomic) energy derives from the cohesive forces hold-
ing protons and neutrons together as the atom’s nucleus.
methods for calculating thermodynamic properties. The second and
third parts address compression and absorption refrigeration cycles,

#### 1.2 Energy in Transition

two common methods of thermal energy transfer.
Heat Q is the mechanism that transfers energy across the bound-
aries of systems with differing temperatures, always toward the
1.
lower temperature. Heat is positive when energy is added to the sys-
A thermodynamic system is a region in space or a quantity of
matter bounded by a closed surface. The surroundings include
everything external to the system, and the system is separated from
the surroundings by the system boundaries. These boundaries can be
movable or fixed, real or imaginary.
Entropy and energy are important in any thermodynamic system.
Entropy measures the molecular disorder of a system. The more
mixed a system, the greater its entropy; an orderly or unmixed con-
figuration is one of low entropy. Energy has the capacity for produc-
ing an effect and can be categorized into either stored or transient
forms.
tem (see Figure 1).
Work is the mechanism that transfers energy across the boundar-
ies of systems with differing pressures (or force of any kind), always
toward the lower pressure. If the total effect produced in the system
can be reduced to the raising of a weight, then nothing but work has
crossed the boundary. Work is positive when energy is removed from
the system (see Figure 1).
Mechanical or shaft work W is the energy delivered or absorbed
by a mechanism, such as a turbine, air compressor, or internal com-
bustion engine.
Flow work is energy carried into or transmitted across the
system boundary because a pumping process occurs somewhere

#### 1.1 Stored Energy

outside the system, causing fluid to enter the system. It can be more
Thermal (internal) energy is caused by the motion of molecules
and/or intermolecular forces.
Potential energy (PE) is caused by attractive forces existing
easily understood as the work done by the fluid just outside the sys-
tem on the adjacent fluid entering the system to force or push it into
the system. Flow work also occurs as fluid leaves the system.
between molecules, or the elevation of the system.
Flow work (per unit mass) = pv
PE = mgz
(3)
(1)
where
m = mass
g = local acceleration of gravity
z = elevation above horizontal reference plane
Kinetic energy (KE) is the energy caused by the velocity of mol-
ecules and is expressed as
KE = mV2/2
(2)
where V is the velocity of a fluid stream crossing the system boundary.
The preparation of the first and second parts of this chapter is assigned to
TC 1.1, Thermodynamics and Psychrometrics. The third and fourth parts
are assigned to TC 8.3, Absorption and Heat Operated Machines.
Fig. 1 Energy Flows in General Thermodynamic System
Copyright
2021, ASHRAE

<!-- page 29 -->

where p is pressure and v is specific volume, or the volume dis-
placed per unit mass evaluated at the inlet or exit.
A property of a system is any observable characteristic of the
system. The state of a system is defined by specifying the minimum
Figure 1 illustrates energy flows into and out of a thermodynamic
system. For the general case of multiple mass flows with uniform
properties in and out of the system, the energy balance can be
written
set of independent properties. The most common thermodynamic
2
properties are temperature T, pressure p, and specific volume v or

m

u+pv+- ----- +gz
density . Additional thermodynamic properties include entropy, in 
2
in
stored forms of energy, and enthalpy.
2
 V 
Frequently, thermodynamic properties combine to form other
(5)
–m u+pv+- ----- +gz +Q–W
out
properties. Enthalpy h is an important property that includes inter-

2
out
nal energy and flow work and is defined as
V2
V2
   
= m u+------+gz –m u+------+gz
h  u + pv (4) f  i 
2
f
2
i
system
where u is the internal energy per unit mass.
where subscripts i and f refer to the initial and final states, re-
Each property in a given state has only one definite value, and
spectively.
any property always has the same value for a given state, regardless
Nearly all important engineering processes are commonly mod-
of how the substance arrived at that state.
eled as steady-flow processes. Steady flow signifies that all quanti-
A process is a change in state that can be defined as any change
ties associated with the system do not vary with time. Consequently,
in the properties of a system. A process is described by specifying
the initial and final equilibrium states, the path (if identifiable), and
2
m· V 
the interactions that take place across system boundaries during the


process.
h+ ------ +gz

2
all streams
A cycle is a process or a series of processes wherein the initial
a n d f in a l s ta t e s o f t h e s y s t e m a r e id e n t i c a l . T h e r e f o r e , a t th e c o n c l u -
entering
2
 V 
m·
· ·
–  h+- - ---- +gz +Q –W = 0 (6)
si o n o f a c y c l e , a l l t h e p r o p e rt i e s h a v e t h e s a m e v a l u e t h e y h a d a t t h e


2
beginning. Refrigerant circulating in a closed system undergoes a
all streams
leaving
cycle.
A pure substance has a homogeneous and invariable chemical
where h  u + pv as described in Equation (4).
composition. It can exist in more than one phase, but the chemical
A second common application is the closed stationary system for
composition is the same in all phases.
which the first law equation reduces to
If a substance is liquid at the saturation temperature and pressure,
Q – W = [m(u – u )]
(7)
it is called a saturated liquid. If the temperature of the liquid is
f i system
lower than the saturation temperature for the existing pressure, it is
called either a subcooled liquid (the temperature is lower than the 1.4 SECOND LAW OF THERMODYNAMICS
saturation temperature for the given pressure) or a compressed liq-
The second law of thermodynamics differentiates and quantifies
uid (the pressure is greater than the saturation pressure for the given
processes that only proceed in a certain direction (irreversible) from
temperature).
those that are reversible. The second law may be described in sev-
When a substance exists as part liquid and part vapor at the sat-
eral ways. One method uses the concept of entropy flow in an open
uration temperature, its quality is defined as the ratio of the mass of
system and the irreversibility associated with the process. The con-
vapor to the total mass. Quality has meaning only when the sub-
cept of irreversibility provides added insight into the operation of
stance is saturated (i.e., at saturation pressure and temperature).
cycles. For example, the larger the irreversibility in a refrigeration
Pressure and temperature of saturated substances are not indepen-
cycle operating with a given refrigeration load between two fixed
dent properties.
temperature levels, the larger the amount of work required to oper-
If a substance exists as a vapor at saturation temperature and
ate the cycle. Irreversibilities include pressure drops in lines and
pressure, it is called a saturated vapor. (Sometimes the term dry
heat exchangers, heat transfer between fluids of different tempera-
saturated vapor is used to emphasize that the quality is 100%.)
ture, and mechanical friction. Reducing total irreversibility in a
When the vapor is at a temperature greater than the saturation tem-
cycle improves cycle performance. In the limit of no irreversibili-
perature, it is a superheated vapor. Pressure and temperature of a
ties, a cycle attains its maximum ideal efficiency.
superheated vapor are independent properties, because the tempera-
In an open system, the second law of thermodynamics can be
ture can increase while pressure remains constant. Gases such as air
described in terms of entropy as
at room temperature and pressure are highly superheated vapors.
Q
dS = --- ---- + m s – m s + dI (8)

#### 1.3 First Law of Thermodynamics

The first law of thermodynamics is often called the law of con-
where
servation of energy. The following form of the first-law equation is
dS
valid only in the absence of a nuclear or chemical reaction.
= total change within system in time dt during process
system
ms = entropy increase caused by mass entering (incoming)
i i
Based on the first law or the law of conservation of energy, for
m s = entropy decrease caused by mass leaving (exiting)
e e
any system, open or closed, there is an energy balance as
Q/T = entropy change caused by reversible heat transfer between
system and surroundings at temperature T
Net amount of energy Net increase of stored dI= entropy caused by irreversibilities (always positive)
=
added to system
energy in system
Equation (8) accounts for all entropy changes in the system. Re-
arranged, this equation becomes
or
[Energy in] – [Energy out] = [Increase of stored energy in system] Q = T[(m s – m s ) + dS – dI] (9)
e e i i sys

<!-- page 30 -->

I n in t e g ra te d f o r m , i f in l e t a n d o u t le t p r o p e rt i e s , m a s s f lo w , a n d X· –X· X·
– = dX /dt
(general,
in out destroyed system
inte r a c ti o n s w i th t h e s u r r o u n d i n g s d o n o t v a r y w i t h t i m e , th e g en e r a l
in rate
equation for the second law is
Rate of net exergy transfer Rate of exergy Rate of change
form)
by heat, work, and mass destruction in exergy
Q
 ----+ms –ms
(S – S ) = ---
+ I (10)
Taking the positive direction of heat transfer as to the system and
f i system in out
rev T
the positive direction of work transfer as from the system, the gen-
In many applications, the process can be considered to operate
eral exergy balance relations can be expressed explicitly as
steadily with no change in time. The change in entropy of the system
is therefore zero. The irreversibility rate, which is the rate of
 T 
1–----0-Q
entropy production caused by irreversibilities in the process, can be
–W–P V –V 
T k 0 2 1
determined by rearranging Equation (10):
·
 k
+m–m–X =X –X
· Q destroyed 2 1
m·s –m·s –-----
I = - ------ (11)
out in
in out
surr
Equation (6) can be used to replace the heat transfer quantity.
Note that the absolute temperature of the surroundings with which
1.5 THERMODYNAMIC ANALYSIS OF
the system is exchanging heat is used in the last term. If the tempera-
ture of the surroundings is equal to the system temperature, heat is
Refrigeration cycles transfer thermal energy from a region of low
transferred reversibly and the last term in Equation (11) equals zero. temperature T to one of higher temperature. Usually the higher-
temperature heat sink is the ambient air or cooling water, at tem-
Equation (11) is commonly applied to a system with one mass
perature T , the temperature of the surroundings.
flow in, the same mass flow out, no work, and negligible kinetic or
0
potential energy flows. Combining Equations (6) and (11) yields
The first and second laws of thermodynamics can be applied to
individual components to determine mass and energy balances and
h
– h
the irreversibility of the components. This procedure is shown in
I·
----o--u---t--- ----i-n--
= m· s –s – ---- (12)
out in T
later sections in this chapter.
surr
Performance of a refrigeration cycle is usually described by a
In a cycle, the reduction of work produced by a power cycle (or
coefficient of performance (COP), defined as the benefit of the
the increase in work required by a refrigeration cycle) equals the
cycle (amount of heat removed) divided by the required energy
absolute ambient temperature multiplied by the sum of irreversibil-
input to operate the cycle:
ities in all processes in the cycle. Thus, the difference in reversible
and actual work for any refrigeration cycle, theoretical or real, oper-
Useful refrigerating effect
ating under the same conditions, becomes
COP  ----------------------------------------------------------------------------------------------------- (14)
Net energy supplied from external sources
W· W· I·
= +T (13)
0
actual reversible
For a mechanical vapor compression system, the net energy sup-
plied is usually in the form of work, mechanical or electrical, and
Another second-law method to describe performance of engi-
may include work to the compressor and fans or pumps. Thus,
neering devices is the concept of exergy (also called the availabil-
ity, potential energy, or work potential), which is the maximum
useful work that could be obtained from the system at a given state
evap
COP = --------------
(15)
in a specified environment. There is always a difference between
net
exergy and the actual work delivered by a device; this difference
represents the room for improvement. Note that exergy is a property
In an absorption refrigeration cycle, the net energy supplied is
of the system/environment combination and not of the system
usually in the form of heat into the generator and work into the
alone. The exergy of a system in equilibrium with its environment
pumps and fans, or
is zero. The state of the environment is referred to as the dead state,
because the system cannot do any work.
Exergy transfer is in three forms (heat, work, and mass flow), and
COP = ------------------------------
is given by
gen
evap
(16)
Q +W
net
 T 
In many cases, work supplied to an absorption system is very
----0-
X =  1– Q
heat
small compared to the amount of heat supplied to the generator, so
T

the work term is often neglected.
W–W
(for boundary work)
Applying the second law to an entire refrigeration cycle shows
X = surr

work
W
that a completely reversible cycle operating under the same con-
(for other forms of work)
ditions has the maximum possible COP. Departure of the actual
X = m
cycle from an ideal reversible cycle is given by the refrigerating
mass
efficiency:
where  = (h–h ) – T (s–s ) + (V 2/2) + gz is flow exergy.
0 0 0
Exergy balance for any system undergoing any process can be
 = -----------------------
COP
(17)
expressed as
COP
rev
X – X – X = X
in out destroyed system
The Carnot cycle usually serves as the ideal reversible refrigera-
(general)
tion cycle. For multistage cycles, each stage is described by a revers-
Net exergy transfer by Exergy Change in
heat, work, and mass destruction exergy ible cycle.

<!-- page 31 -->

#### 1.6 Equations of State

P = (RT/v) + (B RT – A – C
/T2)/v2 a)/v3
+ (bRT –
o o o
+ (a)/v6 + [c(1 + /v2)e(–/v2)]/v3T2
(23)
The equation of state of a pure substance is a mathematical rela-
tion between pressure, specific volume, and temperature. When the
where the constant coefficients are A , B , C , a, b, c, , and .
o o o
system is in thermodynamic equilibrium,
The Martin-Hou equation, developed for fluorinated hydro-
carbon properties, has been used to calculate the thermodynamic
f(p,v,T) = 0
(18)
property tables in Chapter 30 and in ASHRAE Thermodynamic
The principles of statistical mechanics are used to (1) explore the
Properties of Refrigerants (Stewart et al. 1986). The Martin-Hou
fundamental properties of matter, (2) predict an equation of state
equation is
based on the statistical nature of a particular system, or (3) propose
a f u n c t io n a l f o rm f o r a n eq u a t io n o f s t a t e w it h u nk n o w n p a r a m e te r s  – k T  T   – k T  T 
A + B T + C e c A + B T + C e c
R T
th a t a r e d e t e r m in e d b y m e a s u ri n g t h e r m od y n am i c p ro p e r t ie s o f a ---2---- ----2--- -----2-- ----3---- ----3--- -----3--
p = --- ---- ----+- ----- ----- ---- --- -- --- -- ---- -- --- -- + ----- ----- ---- --- -- --- -- ---- -- --- --
v–b 2 3
substance. A fundamental equation with this basis is the virial v–b v–b
equation, which is expressed as an expansion in pressure p or in
–kTT
c
reciprocal values of volume per unit mass v as
+----4-------------4-- ---+----5-------------5-----------------5--
A +B T A +B T+C e
av
---------------------+A +B Te (24)
6
4
pv
6
5
v–b v–b
C'p2 D'p3 …
------- = 1 + B'p + + + (19)
RT
where the constant coefficients are A, B, C, k, b, and a.
i i i
Strobridge (1962) suggested an equation of state that was devel-
pv
…
------- = 1 + (B/v) + (C/v2) + (D/v3) + (20) oped for nitrogen properties and used for most cryogenic fluids.
RT
This equation combines the B-W-R equation of state with an equa-
tion for high-density nitrogen suggested by Benedict (1937). These
where coefficients B', C', D', etc., and B, C, D, etc., are the virial
equations have been used successfully for liquid and vapor phases,
coefficients. B' and B are the second virial coefficients; C' and C
extending in the liquid phase to the triple-point temperature and the
are the third virial coefficients, etc. The virial coefficients are func-
freezing line, and in the vapor phase from 10 to 1000K, with pres-
tions of temperature only, and values of the respective coefficients
sures to 1 GPa. The Strobridge equation is accurate within the
in Equations (19) and (20) are related. For example, B' = B/RT and
uncertainty of the measured p-v-T data:
C' = (C – B2)/(RT)2.
The universal gas constant R is defined as
n n n
+----3-+----4-+----5-
p = RT+ Rn T+n
 p v 
2

1 2
T T2 T4
---T-
R = lim - -- ---- --
(21)
p 0
3
4
+Rn T+n  +n T
where pv is the product of the pressure and the molar specific 6 7 8
volume along an isotherm with absolute temperature T. The current
n n n
3
2
----9-+----1--0-+----1--1-
best value of R is 8314.41 J/(kg mol·K). The gas constant R is equal + exp–n  
16
T2 T3 T4
to the universal gas constant R divided by the molecular mass M of
the gas or gas mixture.
n n n
The quantity pv/RT is also called the compressibility factor Z, 5 2 6
----1--2-+ ----1--3-+ ----1--4-
+ exp–n  +n  (25)
or
16 15
T2 T3 T4
(C/v2) (D/v3) …
Z = 1 + (B/v) + + + (22) The 15 coefficients of this equation’s linear terms are determined
by a least-square fit to experimental data. Hust and McCarty (1967)
An advantage of the virial form is that statistical mechanics can
and Hust and Stewart (1966) give further information on methods
be used to predict the lower-order coefficients and provide physical
and techniques for determining equations of state.
significance to the virial coefficients. For example, in Equation (22),
In the absence of experimental data, van der Waals’ principle of
the term B/v is a function of interactions between two molecules,
corresponding states can predict fluid properties. This principle
C/v2 between three molecules, etc. Because lower-order interactions
relates properties of similar substances by suitable reducing factors
are common, contributions of the higher-order terms are succes-
(i.e., the p-v-T surfaces of similar fluids in a given region are
sively less. Thermodynamicists use the partition or distribution
assumed to be of similar shape). The critical point can be used to
function to determine virial coefficients; however, experimental val-
define reducing parameters to scale the surface of one fluid to the
ues of the second and third coefficients are preferred. For dense
dimensions of another. Modifications of this principle, as suggested
fluids, many higher-order terms are necessary that can neither be
by Kamerlingh Onnes, a Dutch cryogenic researcher, have been
satisfactorily predicted from theory nor determined from experi-
used to improve correspondence at low pressures. The principle of
mental measurements. In general, a truncated virial expansion of
corresponding states provides useful approximations, and numer-
four terms is valid for densities of less than one-half the value at the
ous modifications have been reported. More complex treatments for
critical point. For higher densities, additional terms can be used and
predicting properties, which recognize similarity of fluid properties,
determined empirically.
are by generalized equations of state. These equations ordinarily
Computers allow the use of very complex equations of state in
allow adjustment of the p-v-T surface by introducing parameters.
calculating p-v-T values, even to high densities. The Benedict-
One example (Hirschfelder et al. 1958) allows for departures from
Webb-Rubin (B-W-R) equation of state (Benedict et al. 1940) and
the principle of corresponding states by adding two correlating
Martin-Hou equation (1955) have had considerable use, but should
parameters.
generally be limited to densities less than the critical value. Stro-
bridge (1962) suggested a modified Benedict-Webb-Rubin relation
1.7 CALCULATING THERMODYNAMIC
that gives excellent results at higher densities and can be used for a
PROPERTIES
p-v-T surface that extends into the liquid phase.
The B-W-R equation has been used extensively for hydrocarbons
(Cooper and Goldfrank 1967):
Although equations of state provide p-v-T relations, thermo-
dynamic analysis usually requires values for internal energy,

<!-- page 32 -->

enthalpy, and entropy. These properties have been tabulated for
Using Tds  dh – vdp, Equation (29) can be written as
many substances, including refrigerants (see Chapters 1, 30, and
v
33), and can be extracted from such tables by interpolating manu-
dh = c dT + v–T  dp
p
(32)
Tp
ally or with a suitable computer program. This approach is appro-
priate for hand calculations and for relatively simple computer
Equations (28) and (32) may be integrated at constant pressure to
models; however, for many computer simulations, the overhead in
obtain
memory or input and output required to use tabulated data can
make this approach unacceptable. For large thermal system simu-
1c
p
lations or complex analyses, it may be more efficient to determine s(T , p ) = s(T , p ) + --- --dT (33)
1 0 0 0 p
internal energy, enthalpy, and entropy using fundamental thermo-
dynamic relations or curves fit to experimental data. Some of these
relations are discussed in the following sections. Also, the ther-
0
1
modynamic relations discussed in those sections are the basis for
c
and h(T , p ) = h(T , p ) + dT (34)
1 0 0 0 p
constructing tables of thermodynamic property data. Further in-
formation on the topic may be found in references covering system
modeling and thermodynamics (Howell and Buckius 1992;
Stoecker 1989).
0
Integrating the Maxwell relation (s/p) = –(v/T) gives an
p
equation for entropy changes at a constant temperature as
At least two intensive properties (properties independent of the
p
1v
quantity of substance, such as temperature, pressure, specific vol-
s(T , p ) = s(T , p ) –  dp (35)


u m e , a n d sp e c if i c e n t h a lp y ) m us t b e k n o w n t o d e t e r m i n e t h e 0 1 0 0 T
T

p
re m a in i n g p ro p e r t ie s . I f tw o k n ow n p r o p e rt i es a r e e it h e r p, v , o r T
p
0
(these are relatively easy to measure and are commonly used in
Likewise, integrating Equation (32) along an isotherm yields the
simulations), the third can be determined throughout the range of
following equation for enthalpy changes at a constant temperature:
interest using an equation of state. Furthermore, if the specific
heats at zero pressure are known, specific heat can be accurately
p
1
v
determined from spectroscopic measurements using statistical h(T , p ) = h(T , p ) +  v–T dp (36)

0 1 0 0
T
mechanics (NASA 1971). Entropy may be considered a function
p
of T and p, and from calculus an infinitesimal change in entropy
p
0
Internal energy can be calculated from u = h – pv. When entropy
can be written as
or enthalpy are known at a reference temperature T and pressure p ,
0
s
0
s
values at any temperature and pressure may be obtained by combin-
ds = ------ dT+------ dp
Tp pT
(26)
ing Equations (33) and (35) or Equations (34) and (36).
Combinations (or variations) of Equations (33) to (36) can be
Likewise, a change in enthalpy can be written as
incorporated directly into computer subroutines to calculate proper-
ties with improved accuracy and efficiency. However, these equa-
h
h
dh = ------ dT+------ dp (27) tions are restricted to situations where the equation of state is valid
Tp
pT
and the properties vary continuously. These restrictions are violated
by a change of phase such as evaporation and condensation, which
Using the Gibbs relation Tds  dh – vdp and the definition of spe-
are essential processes in air-conditioning and refrigerating devices.
cific heat at constant pressure, c  (h/T) , Equation (27) can be
p
p
Therefore, the Clapeyron equation is of particular value; for evapo-
rearranged to yield
ration or condensation, it gives
c
h 
p
d p
s h
ds = --- --dT+ –v ---- -- (28) dp
 
fg fg
T pT T  ---- --  = --- -- - = ---- --- -- - (37)
d T v T v


sat f g f g
Equations (26) and (28) combine to yield (s/T) = c /T. Then,
p
p
where
using the Maxwell relation (s/p) = –(v/T) , Equation (26) may
p
s = entropy of vaporization
be rewritten as
fg
h = enthalpy of vaporization
fg
c
v
v = specific volume difference between vapor and liquid phases
fg
p
ds = -----dT–------ dp
T Tp
(29)
If vapor pressure and liquid and vapor density data (all relatively
easy measurements to obtain) are known at saturation, then changes
This is an expression for an exact derivative, so it follows that
in enthalpy and entropy can be calculated using Equation (37).
 2 
c 

##### Phase Equilibria for Multicomponent Systems

v
p
  = –T

(30)
pT  2 
T o un d e r s ta n d p h a s e e q u i l i b r ia , c o n s i d e r a c o n ta in e r fu l l o f a
T


p
liqu i d m a d e o f t w o c o m p o n e n t s ; t h e m o r e v o l a t il e c o m p o n e n t i s d e s -
Integrating this expression at a fixed temperature yields
ignated i and the less volatile component j (Figure 2A). This mixture
is all liquid because the temperature is low (but not so low that a
p  2 
 v
solid appears). Heat added at a constant pressure raises the mixture’s
c = c –T dp (31)
p p0  2 T
temperature, and a sufficient increase causes vapor to form, as
T

0
shown in Figure 2B. If heat at constant pressure continues to be
where c is the known zero-pressure specific heat, and dp is used added, eventually the temperature becomes so high that only vapor
p0
to indicate that integration is performed at a fixed temperature. The
second partial derivative of specific volume with respect to tempera-
ture can be determined from the equation of state. Thus, Equation
(31) can be used to determine the specific heat at any pressure.
remains in the container (Figure 2C). A temperature-concentration
(T-x) diagram is useful for exploring details of this situation.
Figure 3 is a typical T-x diagram valid at a fixed pressure. The
case shown in Figure 2A, a container full of liquid mixture with

<!-- page 33 -->

Fig. 2 Mixture of i and j Components in
Constant-Pressure Container
Fig. 4 Azeotropic Behavior Shown on T-x Diagram
Further addition of heat simply raises the vapor temperature. The final
position 4 corresponds to the physical situation shown in Figure 2C.
Starting at position 4 in Figure 3, heat removal leads to initial liq-
uid formation when position 3 (the dew point) is reached. The
locus of dew points is called the dew-point curve. Heat removal
causes the liquid phase of the mixture to reverse through points 3, 2,
1, and to starting point 0. Because the composition shifts, the tem-
perature required to boil (or condense) this mixture changes as the
process proceeds. This is known as temperature glide. This mix-
ture is therefore called zeotropic.
Most mixtures have T-x diagrams that behave in this fashion,
but some have a markedly different feature. If the dew-point and
bubble-point curves intersect at any point other than at their ends,
the mixture exhibits azeotropic behavior at that composition. This
case is shown as position a in the T-x diagram of Figure 4. If a
container of liquid with a mole fraction x were boiled, vapor
a
would be formed with an identical mole fraction y . The addition of
a
heat at constant pressure would continue with no shift in composi-
tion and no temperature glide.
Fig. 3 Temperature-Concentration (T-x) Diagram
Perfect azeotropic behavior is uncommon, although near-
for Zeotropic Mixture
azeotropic behavior is fairly common. The azeotropic composition
is pressure dependent, so operating pressures should be considered
mole fraction x at temperature T , is point 0 on the T-x diagram.
i,0
0
for their effect on mixture behavior. Azeotropic and near-azeotropic
When heat is added, the mixture’s temperature increases. The point
refrigerant mixtures are widely used. The properties of an azeo-
at which vapor begins to form is the bubble point. Starting at point
tropic mixture are such that they may be conveniently treated as
0, the first bubble forms at temperature T (point 1 on the diagram).
1
pure substance properties. Phase equilibria for zeotropic mixtures,
The locus of bubble points is the bubble-point curve, which pro-
however, require special treatment, using an equation-of-state
vides bubble points for various liquid mole fractions x.
i
approach with appropriate mixing rules or using the fugacities with
When the first bubble begins to form, vapor in the bubble may
the standard state method (Tassios 1993). Refrigerant and lubricant
not have the same mole fraction as the liquid mixture. Rather, the
blends are a zeotropic mixture and can be treated by these methods
mole fraction of the more volatile species is higher in the vapor than
(Martz et al. 1996a, 1996b; Thome 1995).
in the liquid. Boiling prefers more volatile species, and the T-x dia-
gram shows this behavior. At T, the vapor-forming bubbles have an
l
2. COMPRESSION REFRIGERATION
i mole fraction of y . If heat continues to be added, this preferential
i,l
boiling depletes the liquid of species i and the temperature required
to continue the process increases. Again, the T-x diagram reflects
this fact; at point 2 the i mole fraction in the liquid is reduced to x
i,2

#### 2.1 Carnot Cycle

and the vapor has a mole fraction of y . The temperature required
i,2
to boil the mixture is increased to T . Position 2 on the T-x diagram
The Carnot cycle, which is completely reversible, is a perfect
2
could correspond to the physical situation shown in Figure 2B.
If constant-pressure heating continues, all the liquid eventually
becomes vapor at temperature T . The vapor at this point is shown
model for a refrigeration cycle operating between two fixed tem-
peratures, or between two fluids at different temperatures and each
with infinite heat capacity. Reversible cycles have two important
3
as position 3 in Figure 3. At this point the i mole fraction in the
properties: (1) no refrigerating cycle may have a coefficient of per-
vapor y equals the starting mole fraction in the all-liquid mixture formance higher than that for a reversible cycle operated between
i,3
x . This equality is required for mass and species conservation. the same temperature limits, and (2) all reversible cycles, when
i,1

<!-- page 34 -->

operated between the same temperature limits, have the same coef-
0
W = S(T – T ) = 0.5(300 – 250) = 25 kJ
ficient of performance. Proof of both statements may be found in
COP = Q/(Q – Q) = Q/W = 125/25 = 5
i o i i
almost any textbook on elementary engineering thermodynamics.
Flow of energy and its area representation in Figure 6 are
Figure 5 shows the Carnot cycle on temperature-entropy coordi-
nates. Heat is withdrawn at constant temperature T from the region Energy kJ Area
to be refrigerated. Heat is rejected at constant ambient temperature Q 125 b
i
T . The cycle is completed by an isentropic expansion and an isen- Q 150 a + b
0
o
tropic compression. The energy transfers are given by W 25 a
Q = T (S – S )
The net change of entropy of any refrigerant in any cycle is always
0 0 2 3
zero. In Example 1, the change in entropy of the refrigerated
Q = T (S – S ) = T (S – S )
i R 1 4 R 2 3
space is S = –125/250 = –0.5 kJ/K and that of the atmosphere is
W = Q – Q
S = 125/ 250 = 0.5 kJ/K. The net change in entropy of the isolated
o
net o i
system is S = S + S = 0.
total R o
Thus, by Equation (15),
The Carnot cycle in Figure 7 shows a process in which heat is
added and rejected at constant pressure in the two-phase region of
COP = ------------------
T –T
0
(38)
a refrigerant. Saturated liquid at state 3 expands isentropically to the
low temperature and pressure of the cycle at state d. Heat is added iso-
thermally and isobarically by evaporating the liquid-phase refriger-
Example 1. Determine entropy change, work, and COP for the cycle
shown in Figure 6. Temperature of the refrigerated space T is 250 K, ant from state d to state 1. The cold saturated vapor at state 1 is
and that of the atmosphere T is 300 K. Refrigeration load is 125 kJ.
compressed isentropically to the high temperature in the cycle at state
0
b. However, the pressure at state b is below the saturation pressure
Solution:
corresponding to the high temperature in the cycle. The compression
S = S – S = Q/T = 125/250 = 0.5 kJ/K
1 4 i R
process is completed by an isothermal compression process from
state b to state c. The cycle is completed by an isothermal and isobaric
heat rejection or condensing process from state c to state 3.
Applying the energy equation for a mass of refrigerant m yields
(all work and heat transfer are positive)
W = m(h – h )
3 d 3 d
W = m(h – h )
1 b b 1
W = T (S – S ) – m(h – h)
b c 0 b c b c
Q = m(h – h ) = Area def1d
d 1 1 d
The net work for the cycle is
W = W + W – W = Area d1bc3d
net 1 b b c 3 d
d 1
and
COP = ----------- = ------------------
W T –T
net 0 R
Fig. 5 Carnot Refrigeration Cycle
THEORETICAL SINGLE-STAGE CYCLE
USING A PURE REFRIGERANT OR
AZEOTROPIC MIXTURE
A system designed to approach the ideal model shown in Figure
7 is desirable. A pure refrigerant or azeotropic mixture can be used
to maintain constant temperature during phase changes by main-
taining constant pressure. Because of concerns such as high initial
cost and increased maintenance requirements, a practical machine
Fig. 6 Temperature-Entropy Diagram for Carnot
Refrigeration Cycle of Example 1
Fig. 7 Carnot Vapor Compression Cycle

<!-- page 35 -->

has one compressor instead of two and the expander (engine or tur-
bine) is replaced by a simple expansion valve, which throttles
refrigerant from high to low pressure. Figure 8 shows the theoret-
Chapter 30. Specific volume and specific entropy values for state 4
are obtained by determining the quality of the liquid-vapor mixture
from the enthalpy.
ical single-stage cycle used as a model for actual systems.
h –h
4 f 2 4 1 . 7 2 – 1 7 3 . 6 4
Applying the energy equation for a mass m of refrigerant yields
x = ---- ----------- = ---- --- --- - --- ----- ---- --- --- --- -- --- -- = 0.3198
4
h –h 386.55–173.64
g
Q = m(h – h )
f
(39a)
4 1 1 4
v = v + x (v – v) = 0.0007362 + 0.3198(0.14739 – 0.0007362)
4 f 4 g f
W = m(h – h )
1 2 2 1
Q = m(h – h )
2 3 2 3
(39b)
= 0.04764 m3/kg
(39c)
s = s + x (s – s ) = 0.9002 + 0.3198(1.7413 – 0.9002)
4 f 4 g f
h = h (39d) = 1.16918 kJ/(kg·K)
3
4
The property data are tabulated in Table 1.
Constant-enthalpy throttling assumes no heat transfer or change in
potential or kinetic energy through the expansion valve.
(b) By Equation (40),
The coefficient of performance is
386.55–241.71
COP = --------------------------------------- = 3.97
Q h –h
423.07–386.55
4 1 1 4
COP = --------- = -----------------
(40)
W h –h
(c) By Equations (17) and (38),
1 2 2 1
The theoretical compressor displacement CD (at 100% volumet-
COPT –T  3.9750
 = --------------- ----3-----------1---- = ------ --- --- --- - --- ------- = 0.78 or 78%
ric efficiency) is
2 5 3 . 1 5
1
CD = m·v
1
(41)
(d) The mass flow of refrigerant is obtained from an energy balance on
the evaporator. Thus,
which is a measure of the physical size or speed of the compressor
required to handle the prescribed refrigeration load.
m·h
Q·
–h  = = 50 kW
1 4 i
Example 2. A theoretical single-stage cycle using R-134a as the refrigerant
and
operates with a condensing temperature of 30°C and an evaporating
temperature of –20°C. The system produces 50 kW of refrigeration.
d 1
Determine the (a) thermodynamic property values at the four main state
Q T
COP = ----------- = ------------------
W T –T
points of the cycle, (b) COP, (c) cycle refrigerating efficiency, and (d)
net 0 R
rate of refrigerant flow.
The saturation temperatures of the single-stage cycle strongly
Solution:
influence the magnitude of the coefficient of performance. This
(a) Figure 9 shows a schematic p-h diagram for the problem with
influence may be readily appreciated by an area analysis on a
numerical property data. Saturated vapor and saturated liquid proper-
temperature-entropy (T-s) diagram. The area under a reversible pro-
ties for states 1 and 3 are obtained from the saturation table for
cess line on a T-s diagram is directly proportional to the thermal
R-134a in Chapter 30. Properties for superheated vapor at state 2 are
energy added or removed from the working fluid. This observation
obtained by linear interpolation of the superheat tables for R-134a in
f o l l o w s d i r e c t l y fr om t h e d e f i n i t i o n o f e n t ro p y [see Equation
·
-i
5 0
( 8 ) ] .m · = - -- --- -- - - -- -- ---- -- = ---- ---- -- --- --- --- - -- - --- --- - ---- -- -- -- --- = 0 . 3 4 5 k g /s
h –h  386.55–241.72
1
4
Table 1 Thermodynamic Property Data for Example 2
State t, °C p, kPa v, m3/kg h, kJ/kg s, kJ/(kg·K)
1 –20.0 132.73 0.14739 386.55 1.7413
2 37.8 770.20 0.02798 423.07 1.7413
3 30.0 770.20 0.000842 241.72 1.1435
4 –20.0 132.73 0.047636 241.72 1.16918
Fig. 8 Theoretical Single-Stage Vapor Compression
Refrigeration Cycle
Fig. 9 Schematic p-h Diagram for Example 2

<!-- page 36 -->

Fig. 11 Processes of Lorenz Refrigeration Cycle
Fig. 10 Areas on T-s Diagram Representing Refrigerating
Carnot refrigeration cycle operating between T and T would lie
Effect and Work Supplied for Theoretical Single-Stage Cycle
0 R
between states 1, a, 3, and b; the Lorenz cycle has a smaller refrig-
erating effect and requires more work, but this cycle is a more
In Figure 10, the area representing Q is the total area under the
o
practical reference when a refrigeration system operates between
constant-pressure curve between states 2 and 3. The area repre-
two single-phase fluids such as air or water.
senting the refrigerating capacity Q is the area under the constant-
i
The energy transfers in a Lorenz refrigeration cycle are as fol-
pressure line connecting states 4 and 1. The net work required W
net
lows, where T is the temperature change of the refrigerant during
equals the difference (Q – Q), which is represented by the entire
o
i
each of the two heat exchange processes.
shaded area shown on Figure 10.
Because COP = Q/W , the effect on the COP of changes in
i net
Q = (T + T/2)(S – S )
o 0 2 3
evaporating temperature and condensing temperature may be ob-
Q = (T – T/2)(S – S ) = (T – T/2)(S – S )
served. For example, a decrease in evaporating temperature T sig- i R 1 4 R 2 3
nificantly increases W and slightly decreases Q. An increase in
W = Q – Q
net i net o R
condensing temperature T produces the same results but with less
Thus by Equation (15),
effect on W . Therefore, for maximum coefficient of performance,
net
the cycle should operate at the lowest possible condensing tempera-
T –T2
----R----------------------------
ture and maximum possible evaporating temperature. COP = (42)
T –T +T
0

#### 2.3 Lorenz Refrigeration Cycle

Example 3. Determine the entropy change, work required, and COP for the
The Carnot refrigeration cycle includes two assumptions that
make it impractical. The heat transfer capacities of the two external
fluids are assumed to be infinitely large so the external fluid tem-
Lorenz cycle shown in Figure 11 when the temperature of the refriger-
ated space is T = 250 K, ambient temperature is T = 300 K, T of the
0
refrigerant is 5K, and refrigeration load is 125 kJ.
peratures remain fixed at T and T (they become infinitely large
0 R
Solution:
thermal reservoirs). The Carnot cycle also has no thermal resistance
1
 Q
between the working refrigerant and external fluids in the two heat
=- -----i
1 2 5
-----i-------------
S --- = ------------- = --- --- --- ---- = 0.5051 kJ/K
exchange processes. As a result, the refrigerant must remain fixed at
T T –T2 247.5
4
T in the condenser and at T in the evaporator.
0 R Q = [T + (T/2)]S = (300 + 2.5)0.5051 = 152.79 kJ
o
0
The Lorenz cycle eliminates the first restriction in the Carnot
W = Q – Q = 152.79 – 125 = 27.79 kJ
cycle by allowing the temperature of the two external fluids to vary
net o R
d u r i n g h e a t e x ch a n g e . T he s e c o n d a s s u m p t i o n o f ne g l i g i b l e t h e r m a l
T –   T  2  2 5 0 –  5  2 
2 4 7 . 5
---R----
COP =- - --- - -- ---- - ---- - - --- - - = - - -- - -- - --- -- --- - -- - -- -- -- - --- - -- = ---- --- --- - -- = 4.50
r e s i s t an c e b e tw e e n t h e w o r k i n g r e fr i g e ra n t a n d t w o e x t e r n a l f l u id s
T – T +  T 3 0 0 – 2 5 0 + 5 5 5
0
remains. Therefore, the refrigerant temperature must change during
the two heat exchange processes to equal the changing temperature
1
 Q
of the external fluids. This cycle is completely reversible when oper-
 -----i
1 2 5
-----i-------------
S = ---- = ------------- = --- --- --- ---- = 0.5051 kJ/K
ating between two fluids that each have a finite but constant heat
T T –T2 247.5
4
capacity.
Q =[T + (T/2)]S = (300 + 2.5)0.5051 = 152.79 kJ
o
0
Figure 11 is a schematic of a Lorenz cycle. Note that this cycle does
W =Q – Q = 152.79 – 125 = 27.79 kJ
not operate between two fixed temperature limits. Heat is added to the net o R
refrigerant from state 4 to state 1. This process is assumed to be linear
2 5 0 –  5  2 
T –   T  2 
2 4 7 . 5
---R----
COP = - ----- -- ---- ----- -- ---- - = -- --- --- ----- ---- --- ---- --- --- --- = ---- --- --- - -- = 4.50
on T-s coordinates, which represents a fluid with constant heat capac-
T –T +T 300–250+5 55
0
ity. The refrigerant temperature is increased in isentropic compression
from state 1 to state 2. Process 2-3 is a heat rejection process in which
the refrigerant temperature decreases linearly with heat transfer. The
cycle ends with isentropic expansion between states 3 and 4.
The heat addition and heat rejection processes are parallel so
the entire cycle is drawn as a parallelogram on T-s coordinates. A
Note that the entropy change for the Lorenz cycle is larger than
for the Carnot cycle when both operate between the same two
temperature reservoirs and have the same capacity (see Example 1).
That is, both the heat rejection and work requirement are larger for
the Lorenz cycle. This difference is caused by the finite temperature

<!-- page 37 -->

2.5 MULTISTAGE VAPOR COMPRESSION
Multistage or multipressure vapor compression refrigeration is
used when several evaporators are needed at various temperatures,
such as in a supermarket, or when evaporator temperature becomes
very low. Low evaporator temperature indicates low evaporator pres-
sure and low refrigerant density into the compressor. Two small com-
pressors in series have a smaller displacement and usually operate
more efficiently than one large compressor that covers the entire pres-
sure range from the evaporator to the condenser. This is especially
true in ammonia refrigeration systems because of the large amount of
superheating that occurs during the compression process.
Thermodynamic analysis of multistage cycles is similar to anal-
ysis of single-stage cycles, except that mass flow differs through
various components of the system. A careful mass balance and
energy balance on individual components or groups of components
ensures correct application of the first law of thermodynamics. Care
must also be used when performing second-law calculations. Often,
the refrigerating load is comprised of more than one evaporator, so
Fig. 12 Areas on T-s Diagram Representing Refrigerating
the total system capacity is the sum of the loads from all evapora-
Effect and Work Supplied for Theoretical Single-Stage Cycle
tors. Likewise, the total energy input is the sum of the work into all
Using Zeotropic Mixture as Refrigerant
compressors. For multistage cycles, the expression for the coeffi-
cient of performance given in Equation (15) should be written as
difference between the working fluid in the cycle compared to the
Q/W
bounding temperature reservoirs. However, as discussed previously, COP = (43)
i
net
the assumption of constant-temperature heat reservoirs is not neces-
When compressors are connected in series, vapor between stages
sarily a good representation of an actual refrigeration system because
should be cooled to bring the vapor to saturated conditions before
of the temperature changes that occur in the heat exchangers.
proceeding to the next stage of compression. Intercooling usually
minimizes displacement of the compressors, reduces the work re-
2.4 THEORETICAL SINGLE-STAGE CYCLE
quirement, and increases the cycle’s COP. If the refrigerant tempera-
USING ZEOTROPIC REFRIGERANT MIXTURE
ture between stages is above ambient, a simple intercooler that
A practical method to approximate the Lorenz refrigeration cycle
is to use a fluid mixture as the refrigerant and the four system com-
ponents shown in Figure 8. When the mixture is not azeotropic and
the phase change occurs at constant pressure, the temperatures
removes heat from the refrigerant can be used. If the temperature is
below ambient, which is the usual case, the refrigerant itself must be
used to cool the vapor. This is accomplished with a flash intercooler.
Figure 13 shows a cycle with a flash intercooler installed.
change during evaporation and condensation and the theoretical
The superheated vapor from compressor I is bubbled through
single-stage cycle can be shown on T-s coordinates as in Figure 12.
saturated liquid refrigerant at the intermediate pressure of the cycle.
In comparison, Figure 10 shows the system operating with a pure
Some of this liquid is evaporated when heat is added from the
simple substance or an azeotropic mixture as the refrigerant. Equa-
superheated refrigerant. The result is that only saturated vapor at
tions (14), (15), (39), (40), and (41) apply to this cycle and to con-
the intermediate pressure is fed to compressor II. A common
ventional cycles with constant phase change temperatures. Equation
approach is to operate the intercooler at about the geometric mean
(42) should be used as the reversible cycle COP in Equation (17).
of the evaporating and condensing pressures. This operating point
For zeotropic mixtures, the concept of constant saturation tem-
provides the same pressure ratio and nearly equal volumetric effi-
peratures does not exist. For example, in the evaporator, the ciencies for the two compressors. Example 4 illustrates the thermo-
refrigerant enters at T and exits at a higher temperature T . The dynamic analysis of this cycle.
4
1
temperature of saturated liquid at a given pressure is the bubble
point and the temperature of saturated vapor at a given pressure is
called the dew point. The temperature T in Figure 12 is at the
Example 4. Determine the thermodynamic properties of the eight state
points shown in Figure 13, mass flows, and COP of this theoretical
3
multistage refrigeration cycle using R-134a. The saturated evaporator
bubble point at the condensing pressure and T is at the dew point
1
temperature is –20°C, the saturated condensing temperature is 30°C,
at the evaporating pressure.
and the refrigeration load is 50 kW. The saturation temperature of the
Areas on a T-s diagram representing additional work and re-
refrigerant in the intercooler is 0°C, which is nearly at the geometric
duced refrigerating effect from a Lorenz cycle operating between
mean pressure of the cycle.
the same two temperatures T and T with the same value for T can
1
3
Solution:
be analyzed. The cycle matches the Lorenz cycle most closely when
Thermodynamic property data are obtained from the saturation and
counterflow heat exchangers are used for both the condenser and
superheat tables for R-134a in Chapter 30. States 1, 3, 5, and 7 are
evaporator.
obtained directly from the saturation table. State 6 is a mixture of liquid
In a cycle that has heat exchangers with finite thermal resistances
and vapor. The quality is calculated by
and finite external fluid capacity rates, Kuehn and Gronseth (1986)
showed that a cycle using a refrigerant mixture has a higher coef-
h – h 2 4 1 . 7 2 – 2 0 0
x = ----6--- ----- ---7- = ---- --- --- - --- ----- ---- --- --- -- = 0.21007
6
ficient of performance than one using a simple pure substance as a
3
h –h 398.60–200
7
refrigerant. However, the improvement in COP is usually small. Mix-
Then,
ture performance can be improved further by reducing the heat ex-
changers’ thermal resistance and passing fluids through them in a
v = v + x (v – v ) = 0.000772 + 0.21007(0.06931 – 0.000772)
6 7 6 3 7
counterflow arrangement.
m3/kg
= 0.01517

<!-- page 38 -->

Table 2 Thermodynamic Property Values for Example 4
Specific Specific Specific
Temperature, Pressure, Volume, Enthalpy, Entropy,
State °C kPa m3/kg kJ/kg kJ/(kg·K)
1 –20.0 132.73 0.14739 386.55 1.7413
2 2.8 292.80 0.07097 401.51 1.7413
3 0.0 292.80 0.06931 398.60 1.7282
4 33.6 770.20 0.02726 418.68 1.7282
5 30.0 770.20 0.00084 241.72 1.1435
6 0.0 292.80 0.01517 241.72 1.15297
7 0.0 292.80 0.000772 200.00 1.0000
8 –20.0 132.73 0.01889 200.00 1.00434
Examples 2 and 4 have the same refrigeration load and operate
with the same evaporating and condensing temperatures. The two-
stage cycle in Example 4 has a higher COP and less work input than
the single-stage cycle. Also, the highest refrigerant temperature
leaving the compressor is about 34°C for the two-stage cycle versus
about 38°C for the single-stage cycle. These differences are more
pronounced for cycles operating at larger pressure ratios.

#### 2.6 Actual Refrigeration Systems

Actual systems operating steadily differ from the ideal cycles con-
sidered in the previous sections in many respects. Pressure drops
occur everywhere in the system except in the compression process.
Heat transfers between the refrigerant and its environment in all com-
ponents. The actual compression process differs substantially from
isentropic compression. The working fluid is not a pure substance but
a mixture of refrigerant and oil. All of these deviations from a theo-
retical cycle cause irreversibilities in the system. Each irreversibility
requires additional power into the compressor. It is useful to under-
stand how these irreversibilities are distributed throughout a real sys-
Fig. 13 Schematic and Pressure-Enthalpy Diagram for tem; this insight can be useful when design changes are contemplated
Dual-Compression, Dual-Expansion Cycle of Example 4
or operating conditions are modified. Example 5 illustrates how the
irreversibilities can be computed in a real system and how they
s = s + x (s – s ) = 1.0 + 0.21007(1.7282 – 1.0)
6 7 6 3 7
require additional compressor power to overcome. Input data have
= 1.15297 kJ/(kg·K)
been rounded off for ease of computation.
Similarly for state 8,
x = 0.12381, v = 0.01889 m3/kg, s = 1.00434 kJ/(kg·K)
Example 5. An air-cooled, direct-expansion, single-stage mechanical vapor-
8 8 8
compression refrigerator uses R-22 and operates under steady condi-
States 2 and 4 are obtained from the superheat tables by linear inter-
tions. A schematic of this system is shown in Figure 14. Pressure drops
polation. The thermodynamic property data are summarized in Table 2.
occur in all piping, and heat gains or losses occur as indicated. Power
Mass flow through the lower circuit of the cycle is determined from
input includes compressor power and the power required to operate
an energy balance on the evaporator.
both fans. The following performance data are obtained:
Q·
5 0
m· ----i
A m b i e n t a i r t e m p e r a t u r e t = 3 0 ° C
= ---- --- - - -- - = - -- --- - --- - -- - -- - -- --- - --- - -- -- = 0.2680 kg/s
0
1 h – h 3 8 6 . 5 5 – 2 0 0
1 8
R e f r i g e r a t e d s p a c e t e m p erature t = – 1 0 °C
R·
R e f r i g e r a t i o n l o a d Q = 7 . 0 k W
m · = m · = m · = m·
·evap
1 2 7 8
C o m p r e s s o r p o w e r i n p u t W = 2 . 5 k W
W·comp
For the upper circuit of the cycle,
Condenser fan input
= 0.15 kW
W·CF
m· = m· = m· = m·
Evaporator fan input
3 4 5 6
Assuming the intercooler has perfect external insulation, an energy bal-
ance on it is used to compute m· .
= 0.11 kW
EF
Refrigerant pressures and temperatures are measured at the seven
locations shown in Figure 14. Table 3 lists the measured and computed
3
thermodynamic properties of the refrigerant, neglecting the dissolved
m· h +m· h = m· h +m· h
6 6 2 2 7 7 3 3
oil. A pressure-enthalpy diagram of this cycle is shown in Figure 15
Rearranging and solving for m· ,
and is compared with a theoretical single-stage cycle operating between
3
the air temperatures t and t .
h – h
R 0
2 0 0 – 4 0 1 . 5 1
m· m· ----7--- ---2-
Compute the ener gy tran sfers to the refrigerant in each component
= ----- = 0.2680---- --- --- ----- ---- --- --- --- -- --- ------ = 0.3442 kg/s
3 2h –h 241.72–398.60
6 3
W· m·
of the system and determine the second-law irreversibility rate in each
component. Show that the total irreversibility rate multiplied by the
= h –h  = 0.2680401.51–386.55
I 2 1
1
= 4.009 kW
W·
absolute ambient temperature is equal to the difference between the
actual power input and the power required by a Carnot cycle operating
between t and t with the same refrigerating load.
= m· h –h  = 0.3442418.68–398.60
0
II 3 4 3
Solution: The mass flow of refrigerant is the same through all com-
= 6.912 kW
ponents, so it is only computed once through the evaporator. Each
·
5 0
component in the system is analyzed sequentially, beginning with the
-----i--------
COP = --------
W· +W·
= -------------- --- ---------------- = 4.58
evaporator. Equation (6) is used to perform a first-law energy balance
4.009+6.912
I II
on each component, and Equations (11) and (13) are used for the

<!-- page 39 -->

Table 3 Measured and Computed Thermodynamic
Properties of R-22 for Example 5
Measured
Computed
Specific Specific Specific
Pressure, Temperature, Enthalpy, Entropy, Volume,
State kPa °C kJ/kg kJ/(kg·K) m3/kg
1 310.0 –10.0 402.08 1.7810 0.07558
2 304.0 -4.0 406.25 1.7984 0.07946
3 1450.0 82.0 454.20 1.8165 0.02057
4 1435.0 70.0 444.31 1.7891 0.01970
5 1410.0 34.0 241.40 1.1400 0.00086
6 1405.0 33.0 240.13 1.1359 0.00086
7 320.0 –12.8 240.13 1.1561 0.01910
Q·
= m·h –h 
1 2 2 1
= 0.04322406.25–402.08 = 0.1802 kW
Second law
Q·
·
Fig. 14 Schematic of Real, Direct-Expansion, Single-Stage
–1-------2-
I = m·s –s
12 2 1 T
Mechanical Vapor-Compression Refrigeration System
0
= 0.043221.7984–1.7810–0.1802303.15 = 0.1575 W/K
Compressor:
Energy balance
Q·
W·
= m·h –h +
2 3 3 2 2 3
= 0.04322454.20–406.25–2.5 = –0.4276 kW
Second law
Q·
·
–2-------3-
I = m·s –s
23 3 2 T
0
= 0.043221.8165–1.7984––0.4276303.15 = 2.1928 W/K
Discharge Line:
Energy balance
Q·
= m·h –h 
3 4 4 3
= 0.04322444.31–454.20=–0.4274 kW
Second law
Fig. 15 Pressure-Enthalpy Diagram of Actual System and
·
Theoretical Single-Stage System Operating Between Same
·
–3--- ----4-
I = m·s –s
Inlet Air Temperatures t and t
34 4 3
0
0
= 0.043221.7891–1.8165––0.4274303.15
second-law analysis. Note that the temperature used in the second-law
= 0.2258 W/K
analysis is the absolute temperature.
Condenser:
Evaporator:
Energy balance
Q·
m·h
=
Energy balance
·
Q = m·h –h 
–h  = 7.0 kW
4 5 5 4
7 1 1 7
= 0.04322241.4–444.31=–8.7698 kW
m· = ------------------------------------------- = 0.04322 kg/s
402.08–240.13
Second law
Second law
·
·
–4-- -5-
·
I = m·s –s - ---
4 5 5 4 T
·
–7--- --1-
0
I = m·s –s --
71 1 7
= 0.043221.1400–1.7891––8.7698303.15
7 . 0
= 0.8747 W/K
= 0.043221.7810–1.1561–----- --- -- ------ = 0.4074 W/K
263.15
Liquid Line:
Suction Line:
Energy balance
Energy balance
·
m·h
Q = –h 
5 6 6 5
= 0.04322240.13–241.40=–0.0549 kW

<!-- page 40 -->

Second law
performance. However, it does not identifythe nature of the losses;
this requires a more detailed second-law analysis of the actual pro-
·
·
m·s
cesses in terms of fluid flow and heat transfer (Liang and Kuehn
–5--- --6-
I = –s --
56 6 5 T
1991). A detailed analysis shows that most irreversibilities associ-
0
ated with heat exchangers are due to heat transfer, whereas air-side
= 0.043221.1359–1.1400––0.0549303.15 = 0.0039 W/K
pressure drop causes a very small loss and refrigerant pressure drop
Expansion Device:
causes a negligible loss. This finding indicates that promoting re-
Energy balance
frigerant heat transfer at the expense of increasing the pressure drop
o f te n i m p r o v e s p e rf o r m a n c e . U s i n g a t h e r m o e c o n o m i c t e c h n iq u e i s
Q·
m·
= (h – h ) = 0
6 7 7 6
re q u ir e d t o d e t e r m i n e t h e c o st / b e n e f i ts a ss o c i a te d w i t h re d u c in g
component irreversibilities.
Second law
·
m·s
I = –s  = 0.04322(1.1561 – 1.1359) = 0.8730 W/K 3. ABSORPTION REFRIGERATION
67 7 6
These results are summarized in Table 4. For the Carnot cycle,
An absorption cycle is a heat-activated thermal cycle. It ex-
2 6 3 . 1 5
----R--------
COP = ------ = ---- --- --- - --- -- = 6.579
Carnot
T –T
0
changes only thermal energy with its surroundings; no appreciable
40
mechanical energy is exchanged. Furthermore, no appreciable con-
The Carnot power requirement for the 7 kW load is
version of heat to work or work to heat occurs in the cycle.
A b s o r p t io n c y c le s a r e u s e d in a p p l ic a ti o n s w h e r e o n e o r m o r e o f
·
·
---e-----------
7 . 0
the e x c h a n g e s o f h e a t w i th t h e s u rr o u n d i n g s is t h e u se f u l pr o d u c t
W = ---------- -- = ---- --- - ----- = 1.064 kW
Carnot COP 6.579
Carnot
(e.g., refrigeration, air conditioning, and heat pumping). The two
great advantages of this type of cycle in comparison to other cycles
The actual power requirement for the compressor is
with similar product are
· · +I·
W = W T
0
- No large, rotating mechanical equipment is required
comp Carnot total
4.7351303.15
- Any source of heat can be used, including low-temperature
= 1.064+-------------------------------------- = 2.4994 kW
1000
sources (e.g., waste heat, solar heat)
This result is within computational error of the measured power

#### 3.1 Ideal Thermal Cycle

input to the compressor of 2.5 kW.
All absorption cycles include at least three thermal energy
The analysis in Example 5 can be applied to any actual vapor
exchanges with their surroundings (i.e., energy exchange at three
compression refrigeration system. The only required information
different temperatures). The highest- and lowest-temperature heat
for second-law analysis is the refrigerant thermodynamic state
flows are in one direction, and the mid-temperature one (or two) is
points and mass flow rates and the temperatures in which the system
in the opposite direction. In the forward cycle, the extreme (hottest
is exchanging heat. In this example, the extra compressor power
and coldest) heat flows are into the cycle. This cycle is also called
required to overcome the irreversibility in each component is deter-
the heat amplifier, heat pump, conventional cycle, or Type I cycle.
mined. The component with the largest loss is the compressor. This
When extreme-temperature heat flows are out of the cycle, it is
loss is due to motor inefficiency, friction losses, and irreversibilities
called a reverse cycle, heat transformer, temperature amplifier, tem-
caused by pressure drops, mixing, and heat transfer between the
perature booster, or Type II cycle. Figure 16 illustrates both types of
compressor and the surroundings. Unrestrained expansion in the
thermal cycles.
expansion device is the next largest (also a large loss), but could be
This fundamental constraint of heat flow into or out of the cycle
reduced by using an expander rather than a throttling process. An
at three or more different temperatures establishes the first limita-
expander may be economical on large machines.
tion on cycle performance. By the first law of thermodynamics (at
All heat transfer irreversibilities on both the refrigerant side and
steady state),
the air side of the condenser and evaporator are included in the anal-
ysis. Refrigerant pressure drop is also included. Air-side pressure
drop irreversibilities of the two heat exchangers are not included,
but these are equal to the fan power requirements because all the fan
power is dissipated as heat.
An overall second-law analysis, such as in Example 5, shows the
designer components with the most losses, and helps determine
which components should be replaced or redesigned to improve
Table 4 Energy Transfers and Irreversibility Rates for
Refrigeration System in Example 5
· I·, I·I·
Component q, kW W , kW W/K ,%
total
Evaporator 7.0000 0 0.4074 9
Suction line 0.1802 0 0.1575 3
Compressor –0.4276 2.5 2.1928 46
Discharge line –0.4274 0 0.2258 5
Condenser –8.7698 0 0.8747 18
Liquid line –0.0549 0 0.0039 0
Expansion device 0 0 0.8730 18
Totals –2.4995 2.5 4.7351
Fig. 16 Thermal Cycles

<!-- page 41 -->

Q + Q = –Q
(44) condenser, and the sorbent phase changes in an absorber and a
hot cold mid
desorber (generator). (Note that two lines connect the evaporator to
(positive heat quantities are into the cycle)
the absorber and the desorber to the condenser, with one indicating
The second law requires that
vapor flow, the second carryover of liquid. In both cases, the carry-
over of liquid is detrimental to system performance.) For the for-
Q Q Q
h o t c o l d m i d
----- --- --- +----- -- --- -- -+----- ---- - -- 0
T T T
ward absorption cycle, the highest-temperature heat is always
(45)
supplied to the generator,
hot cold mid
Q  Q
(49)
with equality holding in the ideal case.
hot
gen
From these two laws alone (i.e., without invoking any further
and the coldest heat is supplied to the evaporator:
assumptions) it follows that, for the ideal forward cycle,
Q  Q
cold
(50)
evap
Q T –T T
cold hot mid cold
COP = ------------- = --------------------------- ----------------------------- (46) For the reverse absorption cycle (also called heat transformer
ideal
Q T T –T
hot hot mid cold or type II absorption cycle), the highest-temperature heat is
rejected from the absorber, and the lowest-temperature heat is
The heat ratio Q /Q is commonly called the coefficient of
cold hot
rejected from the condenser.
performance (COP), which is the cooling realized divided by the
The second result of the phase change constraint is that, for all
driving heat supplied.
known refrigerants and sorbents over pressure ranges of interest,
Heat rejected to ambient may be at two different temperatures,
creating a four-temperature cycle. The ideal COP of the four- Q  Q (51)
evap
cond
temperature cycle is also expressed by Equation (46), with T
mid
and Q  Q (52)
signifying the entropic mean heat rejection temperature. In that
gen
case, T
mid
abs
is calculated as follows:
These two relations are true because the latent heat of phase change
(vapor  condensed phase) is relatively constant when far removed
m i d h o t m i d c o l d
T = ----- ---- -- -- -- --- -- ------------- --- -- -- -- --- -- -- --
+Q
from the critical point. Thus, each heat input cannot be inde-
(47)
mid
Q Q pendently adjusted.
mid hot
mid cold
--------------------+-----------------------
The ideal single-effect forward-cycle COP expression is
mid hot
mid cold
T –T T T
This expression results from assigning all the entropy flow to the gen abs evap cond
COP  --------- --- --- --- --------- ---- -- --- --- ---- ---- ---- -- --- -- ---- ---- -- --- -- (53)
ideal
single temperature T .
T T – T T
mid
g e n c o n d e v a p a b s
The ideal COP for the four-temperature cycle requires additional
assumptions, such as the relationship between the various heat
Equality holds only if the heat quantities at each temperature may be
quantities. Under the assumptions that Q = Q and Q = adjusted to specific values, which is not possible, as shown the fol-
cold midcold hot
Q , the following expression results:
lowing discussion.
midhot
The third result of invoking the phase change constraint is that
T – T T T
only three of the four temperatures T , T , T , and T may be
h o t m i d h o t c o l d c o l d
----- ---- -- --- -- ---------- ---- -- --- - -----
COP = ---- --- -- --- ----- --- ---- -- -- -- --- ---
ideal
evap cond gen abs
(48)
independently selected.
T T T
hot mid cold mid hot
Practical liquid absorbents for absorption cycles have a signif-
icant negative deviation from behavior predicted by Raoult’s law.
3.2 WORKING-FLUID PHASE CHANGE
This has the beneficial effect of reducing the required amount of
CONSTRAINTS
absorbent recirculation, at the expense of reduced lift (T
–
cond
Absorption cycles require at least two working substances: a T ) and increased sorption duty. In practical terms, for most
evap
sorbent and a fluid refrigerant; these substances undergo phase
absorbents,
changes. Given this constraint, many combinations are not achiev-
Q /Q 1.2 to 1.3
(54)
abs cond
able. The first result of invoking the phase change constraints is that
the various heat flows assume known identities. As shown in Figure
and
17, the refrigerant phase changes occur in an evaporator and a
T – T  1.2(T – T ) (55)
gen abs cond evap
The net result of applying these approximations and constraints
to the ideal-cycle COP for the single-effect forward cycle is
T T Q
evap cond cond
COP  1.2-----------------------------------------0.8 (56)
ideal
T T Q
gen abs abs
In practical terms, the temperature constraint reduces the ideal COP
to about 0.9, and the heat quantity constraint further reduces it to
about 0.8.
Another useful result is
T = T + T – T (57)
gen min cond abs evap
where T
is the minimum generator temperature necessary to
gen min
achieve a given evaporator temperature.
Alternative approaches are available that lead to nearly the same
upper limit on ideal-cycle COP. For example, one approach equates
Fig. 17 Single-Effect Absorption Cycle
the exergy production from a “driving” portion of the cycle to the

<!-- page 42 -->

exergy consumption in a “cooling” portion of the cycle (Tozer and
James 1997). This leads to the expression
affinity allows less absorbent to be circulated for the same refriger-
ation effect, reducing sensible heat losses, and allows a smaller liq-
uid heat exchanger to transfer heat from the absorbent to the
e v a p c o n d
COP  ---- -- --- --- - = ---- --- -- --- -
pressurized refrigerant/absorption solution. On the other hand, as
(58)
ideal
T T affinity increases, extra heat is required in the generators to separate
abs
gen
refrigerant from the absorbent, and the COP suffers.
Another approach derives the idealized relationship between the
Pressure. Operating pressures, established by the refrigerant’s
two temperature differences that define the cycle: the cycle lift,
thermodynamic properties, should be moderate. High pressure
defined previously, and drop (T – T ).
gen
abs
requires heavy-walled equipment, and significant electrical power

##### Temperature Glide

may be needed to pump fluids from the low-pressure side to the high-
pressure side. Vacuum requires large-volume equipment and special
One important limitation of simplified analysis of absorption
means of reducing pressure drop in the refrigerant vapor paths.
cycle performance is that the heat quantities are assumed to be at
Stability. High chemical stability is required because fluids are
fixed temperatures. In most actual applications, there is some tem-
subjected to severe conditions over many years of service. Instabil-
perature change (temperature glide) in the various fluids supplying
ity can cause undesirable formation of gases, solids, or corrosive
or acquiring heat. It is most easily described by first considering sit-
substances. Purity of all components charged into the system is crit-
uations wherein temperature glide is not present (i.e., truly isother-
ical for high performance and corrosion prevention.
mal heat exchanges). Examples are condensation or boiling of pure
components (e.g., supplying heat by condensing steam). Any sensi-
ble heat exchange relies on temperature glide: for example, a circu-
lating high-temperature liquid as a heat source; cooling water or air
as a heat rejection medium; or circulating chilled glycol. Even latent
heat exchanges can have temperature glide, as when a multicom-
Corrosion. Most absorption fluids corrode materials used in
construction. Therefore, corrosion inhibitors are used.
Safety. Precautions as dictated by code are followed when fluids
are toxic, inflammable, or at high pressure. Codes vary according to
country and region.
ponent mixture undergoes phase change.
Transport Properties. Viscosity, surface tension, thermal dif-
When the temperature glide of one fluid stream is small compared
to the cycle lift or drop, that stream can be represented by an average
fusivity, and mass diffusivity are important characteristics of the
refrigerant/absorbent pair. For example, low viscosity promotes
temperature, and the preceding analysis remains representative. heat and mass transfer and reduces pumping power.
However, one advantage of absorption cycles is they can maximize
Latent Heat. The refrigerant latent heat should be high, so the
benefit from low-temperature, high-glide heat sources. That ability
circulation rate of the refrigerant and absorbent can be minimized.
derives from the fact that the desorption process inherently embodies
Environmental Soundness. The two parameters of greatest
temperature glide, and hence can be tailored to match the heat source
concern are the global warming potential (GWP) and the ozone
glide. Similarly, absorption also embodies glide, which can be made
depletion potential (ODP). For more information on GWP and ODP,
to match the glide of the heat rejection medium.
see Chapter 29.
Implications of temperature glide have been analyzed for power
cycles (Ibrahim and Klein 1998), but not yet for absorption cycles.
No refrigerant/absorbent pair meets all requirements, and many
requirements work at cross-purposes. For example, a greater solu-
bility field goes hand in hand with reduced relative volatility. Thus,
WORKING FLUIDS
selecting a working pair is inherently a compromise.
Working fluids for absorption cycles fall into four categories,
Water/lithium bromide and ammonia/water offer the best com-
each requiring a different approach to cycle modeling and thermo-
promises of thermodynamic performance and have no known detri-
dynamic analysis. Liquid absorbents can be nonvolatile (i.e., vapor
mental environmental effect (zero ODP and zero GWP).
phase is always pure refrigerant, neglecting condensables) or vola-
Ammonia/water meets most requirements, but its volatility ratio
tile (i.e., vapor concentration varies, so cycle and component mod-
is low and it requires high operating pressures. Ammonia is also a
eling must track both vapor and liquid concentration). Solid
Safety Code Group B2 fluid (ASHRAE Standard 34), which re-
sorbents can be grouped by whether they are physisorbents (also
stricts its use indoors.
known as adsorbents), for which, as for liquid absorbents, sorbent
Advantages of water/lithium bromide include high (1) safety,
temperature depends on both pressure and refrigerant loading
(2)volatility ratio, (3) affinity, (4) stability, and (5) latent heat. How-
(bivariance); or chemisorbents (also known as complex com-
ever, this pair tends to form solids and operates at deep vacuum.
pounds), for which sorbent temperature does not vary with loading,
Because the refrigerant turns to ice at 0°C, it cannot be used for low-
at least over small ranges.
temperature refrigeration. In fact, ice formation on demisters can be
Beyond these distinctions, various other characteristics are either
observed at even slightly above 0°C. Lithium bromide (LiBr) crys-
necessary or desirable for suitable liquid absorbent/refrigerant
tallizes at moderate concentrations, as would be encountered in air-
pairs, as follows:
cooled chillers, which ordinarily limits the pair to applications
Absence of Solid Phase (Solubility Field). The refrigerant/
absorbent pair should not solidify over the expected range of com-
position and temperature. If a solid forms, it will stop flow and shut
where the absorber is water cooled and the concentrations are lower.
However, using a combination of salts as the absorbent can reduce
this crystallization tendency enough to allow air cooling (Macriss
down equipment. Controls must prevent operation beyond the 1968). Other disadvantages include low operating pressures and
acceptable solubility range.
Relative Volatility. The refrigerant should be much more vola-
tile than the absorbent so the two can be separated easily. Otherwise,
cost and heat requirements may be excessive. Many absorbents are
effectively nonvolatile.
Affinity. The absorbent should have a strong affinity for the
refrigerant under conditions in which absorption takes place. Affin-
ity means a negative deviation from Raoult’s law and results in an
activity coefficient of less than unity for the refrigerant. Strong
high viscosity. This is particularly detrimental to the absorption
step; however, alcohols with a high relative molecular mass enhance
LiBr absorption. Proper equipment design and additives can over-
come these disadvantages.
Other refrigerant/absorbent pairs are listed in Table 5 (Macriss
and Zawacki 1989). Several appear suitable for certain cycles and
may solve some problems associated with traditional pairs. How-
ever, information on properties, stability, and corrosion is limited.
Also, some of the fluids are somewhat hazardous.

<!-- page 43 -->

Table 5 Refrigerant/Absorbent Pairs
Absorption working fluids should consist of refrigerants with
large latent heat and absorbents with a small heat of mixing, and
Refrigerant
Absorbents
both absorbent and refrigerant should have as small a specific heat
H O Salts capacity as possible.
2
Alkali halides
Heat of mixing and latent heat are determined by functional
LiBr
groups within the molecule; specific heat capacity is minimized
LiClO
when the molecule is small and of low molecular mass. Therefore,
3
CaCl
ideal working fluids should be small molecules with as many func-
2
ZnCl
tional groups as possible. This explains why ammonia and water are
2
ZnBr
still the favored refrigerants to date for absorption cycles, and why
Alkali nitrates
organic fluids have not yet succeeded in commercial absorption
Alkali thiocyanates
cycle applications (because of their relatively large molecular
Bases
mass).
Alkali hydroxides
Acids

#### 3.5 Absorption Cycle Representations

H SO
2
4
The quantities of interest to absorption cycle designers are tem-
HPO
3
4
perature, concentration, pressure, and enthalpy. The most useful
NH
HO
3 2 plots use linear scales and plot the key properties as straight lines.
Alkali thiocyanates
Some of the following plots are used:
TFE
NMP
- Absorption plots embody the vapor-liquid equilibrium of both the
(Organic)
E181
refrigerant and the sorbent. Plots on linear pressure-temperature
DMF
coordinates have a logarithmic shape and hence are little used.
Pyrrolidone
- In the van’t Hoff plot (ln P versus –1/T), the constant concen-
SO
2
Organic solvents
tration contours plot as nearly straight lines. Thus, it is more
readily constructed (e.g., from sparse data) in spite of the awk-
Alcohols such as methanol are also being considered as refriger-
ward coordinates.
ants. A review of working pairs is given in Macriss et al. (1988). In
- The Dühring diagram (solution temperature versus reference
addition, some absorption working pairs use a conventional refriger-
temperature) retains the linearity of the van’t Hoff plot but elim-
ant, such as ammonia or water, but a solid absorbent. Examples are
inates the complexity of nonlinear coordinates. Thus, it is used
complex compounds in which ammonia is absorbed into solid salts
extensively (see Figure 20). The primary drawback is the need for
that remain solid even when the salts absorb quantities of ammonia
a reference substance.
that exceed on a molar basis several times the moles of salt (Rock-
- The Gibbs plot (solution temperature versus T ln P) retains most
enfeller and Kirol 1989, 1996; Rockenfeller et al. 1992, 1993).
of the advantages of the Dühring plot (linear temperature coordi-
nates, concentration contours are straight lines) but eliminates the
3.4 EFFECT OF FLUID PROPERTIES ON
need for a reference substance.
CYCLE PERFORMANCE
- The Merkel plot (enthalpy versus concentration) is used to assist
thermodynamic calculations and to solve the distillation prob-
Thermodynamic observations can predict general trends of how
lems that arise with volatile absorbents. It has also been used for
working fluids’ properties affect a cycle’s performance: in all four
basic cycle analysis.
major heat exchangers (absorber, generator, condenser, and evapora-
- Temperature/entropy coordinates are occasionally used to
tor), the amount of heat exchanged is dominated by the latent heat of
relate absorption cycles to their mechanical vapor compression
the refrigerant (i.e., the component that undergoes the phase change),
counterparts.
when any phase change of the absorbent is neglected. There are two
additional contributions for the absorber and generator: heat of mix-

#### 3.6 Conceptualizing the Cycle

ing when the condensed refrigerant is mixed with the absorbent/
refrigerant solution, and heating or cooling of the refrigerant/absor-
The basic absorption cycle shown in Figure 17 must be altered in
bent mixture during the absorption or desorption process.
many cases to take advantage of the available energy. Examples
Thus, the heat requirement of the generator can be estimated as
include the following: (1) the driving heat is much hotter than the
the latent heat of the refrigerant plus the heat of mixing plus the heat
minimum required T
: a multistage cycle boosts the COP; and
gen min
required to heat the remaining absorbent/refrigerant solution. Both
(2) the driving heat temperature is below T
: a different multi-
gen min
additional terms increase the generator heat requirement and thus
stage cycle (half-effect cycle) can reduce the T
.
gen min
reduce the overall cycle efficiency. Based on this observation, the
Multistage cycles have one or more of the four basic exchangers
ideal absorption working fluid should have high latent heat, no heat
(generator, absorber, condenser, evaporator) present at two or more
of mixing, and a low specific heat capacity.
places in the cycle at different pressures or concentrations. A multi-
Furthermore, heat exchanged in the solution heat exchanger is
governed by the specific heat of the fluid mixture flowing through
this device. Consequently, any ineffectiveness of the heat exchanger
represents a loss in absorption-cycle performance that is directly
related to the specific heat capacity of the fluid mixture, reinforcing
the argument that a low specific heat capacity is desirable.
Finally, losses in the expansion process of the refrigerant as it
enters the evaporator are also governed by the latent heat of the
refrigerant (preferably large) and its specific heat capacity (prefer-
ably small), so that as little refrigerant as possible evaporates as a
result of the expansion process.
effect cycle is a special case of multistaging, signifying the number
of times the driving heat is used in the cycle. Thus, there are several
types of two-stage cycles: double-effect, half-effect, and triple-
effect.
Two or more single-effect absorption cycles, such as shown in
Figure 17, can be combined to form a multistage cycle by coupling
any of the components. Coupling implies either (1) sharing compo-
nent(s) between the cycles to form an integrated single hermetic
cycle or (2) exchanging heat between components belonging to two
hermetically separate cycles that operate at (nearly) the same tem-
perature level.

<!-- page 44 -->

Figure 18 shows a double-effect absorption cycle formed by
coupling the absorbers and evaporators of two single-effect cycles
into an integrated, single hermetic cycle. Heat is transferred between
the high-pressure condenser and intermediate-pressure generator.
The heat of condensation of the refrigerant (generated in the high-
Each of the cycles shown in Figure 19 can be made with one, two,
or sometimes three separate hermetic loops. Dividing a cycle into
separate hermetic loops allows the use of a different working fluid
in each loop. Thus, a corrosive and/or high-lift absorbent can be
restricted to the loop where it is required, and a conventional addi-
temperature generator) generates additional refrigerant in the tive-enhanced absorbent can be used in other loops to reduce system
lower-temperature generator. Thus, the prime energy provided to the
high-temperature generator is cascaded (used) twice in the cycle,
making it a double-effect cycle. With the generation of additional
refrigerant from a given heat input, the cycle COP increases. Com-
cost significantly. As many as 78 hermetic loop configurations can
be synthesized from the twelve triple-effect cycles shown in Figure
19. For each hermetic loop configuration, further variations are pos-
sible according to the absorbent flow pattern (e.g., series or paral-
mercial water/lithium bromide chillers normally use this cycle. The lel), the absorption working pairs selected, and various other
cycle COP can be further increased by coupling additional compo-
nents and by increasing the number of cycles that are combined. This
way, several different multieffect cycles can be combined by pres-
sure-staging and/or concentration-staging. The double-effect cycle,
for example, is formed by pressure staging two single-effect cycles.
hardware details. Thus, literally thousands of distinct variations of
the triple-effect cycle are possible.
The ideal analysis can be extended to these multistage cycles
(Alefeld and Radermacher 1994). A similar range of cycle variants
is possible for situations calling for the half-effect cycle, in which
Figure 19 shows twelve generic triple-effect cycles identified by the available heat source temperature is below t .
genmin
Alefeld and Radermacher (1994). Cycle 5 is a pressure-staged cycle,
and cycle 10 is a concentration-staged cycle. All other cycles are

#### 3.7 Absorption Cycle Modeling

pressure and concentration staged. Cycle 1, which is a type of dual-

##### Analysis and Performance Simulation

loop cycle, is the only cycle consisting of two loops that does not cir-
culate absorbent in the low-temperature portion of the cycle.
A physical-mathematical model of an absorption cycle consists
of four types of thermodynamic equations: mass balances, energy
balances, relations describing heat and mass transfer, and equations
for thermophysical properties of the working fluids.
As an example of simulation, Figure 20 shows a Dühring plot of
a single-effect water/lithium bromide absorption chiller. The hot-
water-driven chiller rejects waste heat from the absorber and the
condenser to a stream of cooling water, and produces chilled water.
A simulation of this chiller starts by specifying the assumptions
(Table 6) and the design parameters and operating conditions at the
design point (Table 7). Design parameters are the specified UA val-
ues and the flow regime (co/counter/crosscurrent, pool, or film) of
all heat exchangers (evaporator, condenser, generator, absorber,
solution heat exchanger) and the flow rate of weak solution through
the solution pump.
One complete set of input operating parameters could be the de-
sign point values of the chilled- and cooling water temperatures
t , t , t , t , hot-water flow rate m· , and total
Fig. 18 Double-Effect Absorption Cycle
chillin chillout coolin coolout
hot
cooling capacity Q. With this information, a cycle simulation cal-
e
culates the required hot-water temperatures; cooling-water flow
rate; and temperatures, pressures, and concentrations at all internal
state points. Some additional assumptions are made that reduce the
number of unknown parameters.
With these assumptions and the design parameters and operating
conditions as specified in Table 7, the cycle simulation can be con-
ducted by solving the following set of equations:
Fig. 20 Single-Effect Water/Lithium Bromide
Fig. 19 Generic Triple-Effect Cycles
Absorption Cycle Dühring Plot

<!-- page 45 -->

Table 6 Assumptions for Single-Effect Water/
Lithium Bromide Model (Figure 20)
Assumptions
Table 8 Simulation Results for Single-Effect
Water/Lithium Bromide Absorption Chiller
Internal Parameters Performance Parameters
- Generator and condenser as well as evaporator and absorber are under
Q·
Evaporator t = 1.8°C = 2148 kW
same pressure vapor,evap evap
p = 0.697 kPa m· = 85.3 kg/s
- Refrigerant vapor leaving evaporator is saturated pure water sat,evap chill
- Liquid refrigerant leaving condenser is saturated
Q·
Condenser T = 46.2°C = 2322 kW
liq,cond
cond
- Strong solution leaving generator is boiling
p = 10.2 kPa m· = l158.7 kg/s
sat,cond
cool
- Refrigerant vapor leaving generator has equilibrium temperature of
Q·
weak solution at generator pressure Absorber  = 59.6% = 2984 kW
weak
abs
- Weak solution leaving absorber is saturated t = 40.7°C t = 31.5°C
weak
cool,mean
- No liquid carryover from evaporator
t
= 49.9°C
strong,abs
- Flow restrictors are adiabatic
Q·
- Pump is isentropic Generator  = 64.6% = 3158 kW
strong
- No jacket heat losses
strong,gen
gen
t = 103.5°C t = 125°C
hot in
- LMTD (log mean temperature difference) expression adequately t = 92.4°C t = 115°C
weak,gen
hot out
estimates latent changes
t
= 76.1°C
weak,sol
Q·
Solution t = 62.4°C = 825 kW
Table 7 Design Parameters and Operating Conditions for strong,sol sol
t = 76.1°C  = 65.4%
Single-Effect Water/Lithium Bromide Absorption Chiller
weak,sol
General m· = 0.93 kg/s COP = 0.68
Operating
m·
vapor
= 11.06 kg/s
Design Parameters Conditions strong
Evaporator UA = 319.2 kW/K, t = 12°C
e v ap
chillin
Heat Transfer Equations
c o untercurrent film t = 6°C
chillout
Condenser UA = 1 8 0 . 6 k W / K , t = 35°C t – t
c o nd coolout Q·
--c---h--i--l--l- --i--n--- --c--h---i--l-l-- -o---u---t----------
c o u n t e r c u r r e n t f i lm = UA ---------- ----- (66)
evap
t
evap
–t
vapor,evap
Absorber UA = 186.9 kW/K, t = 27°C chill in
abs coolin ln----------------------------------------------------
countercurrent film-absorber
t
–t
vapor,evap
chill out
Generator UA = 143.4 kW/K,
m· = 74.4 kg/s
gen
hot
pool-generator
t
Q·
–t
c o o l o u t c o o l m e a n
= UA -- --- --- - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -- -- (67)
So l u ti o n U A = 3 3 . 8 k W /K, countercurrent
cond
cond
s o l
 t – t 
m· Q· l i q , c o n d c o o l m e a n
G e n e r a l = 1 2 k g /s = 2148 kW l n - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - --

w e a k
t

l i q , c o n d

evap
– t

c o o l o u t
Mass Balances
t –t –t –t 
· s t r o n g , a b s c o o l m e a n w e a k , a b s c o o l i n
+m· = (59) = UA ----- -- -- -- -- --- --- -- --- -- ---- --- -- - - - - -- --- - -- -- -- -- - -- - --- ----- - --- -- - -- -- - --- - - -- -- - -- ---------- -- --- --- -- - -- ----
m·
abs
refr strong weak

s t r o n g , a b s
ln-------------------------------------------------------
m·
abs
t – t

c o o l m e a n
(68)
m·  = m·  (60)
t
–t
strong weak  
strong weak
weak,abs cool in
Energy Balances
t –t –t –t 
· h o t i n s t r o n g , g e n h o t o u t w e a k , g e n
Q = UA ----- --- -- -- - -- ---------- -- -- -- --- -- - - - -- -- - -- ---- ---- -- -- -- -- -- - -- -- - -- - -- - - -- ------ --- --- -- -- --- -- --- ---- (69)
Q·
= h –h  gen gen
m·
evap vapor,evap liq,cond
 t – t 
refr
h o t i n
s t r o n g , g e n
ln---------------------------------------------
= m· h –h  (61) t –t
chill in chill out
chill
weak,gen
hot out
Q·
 t – t  –  t – t 
= h –h 
m· · s t r o n g , g e n w e a k , s o l s t r o n g , s o l w e a k , a b s
cond vapor,gen liq,cond Q = UA --- -- -- -- -- --- -- --- -- --- -- ---- ---- -- ---- -- --- -- -- -- --- -- --- ----- -- -- -- -- -- --- --- -- -- -- --- --- ---- -- ---- -- --- -- -- --- --- -- -
refr
sol
t
= h –h 
sol
– t

m· (62) s t r o n g , g e n w e a k , s o l
cool cool out cool mean
-- --- - -- --- --- -- -- --- --- --- ----- -- --- --- -- --- -- -- ---
ln  (70)
t
–t
weak,abs
strong,sol
Q·
= h +m· h
m·
abs vapor,evap strong strong,gen
refr
Fluid Property Equations at Each State Point
·
– h –Q
m·
weak,abs sol
Thermal Equations of State: h (t,p), h (t,p,)
weak
water
m·
sol
Two-Phase Equilibrium: t (p), t (p,)
= h –h  (63)
water,sat
sol,sat
cool cool mean cool in
The results are listed in Table 8.
Q·
= h +m· h
m·
gen refr vapor,gen strong strong,gen
A baseline correlation for the thermodynamic data of the H O/
2
LiBr absorption working pair is presented in Hellman and Grossman
·
– h –Q
m·
sol
(1996). Thermophysical property measurements at higher temper-
weak weak,abs
atu re s a r e r e p o r t ed b y F e u e r e c k e r e t a l . ( 19 9 3 ) .
m·
= h –h 
(64)
hot hot in hot out
A d d i t io n a l h i g h - te m p e r a t u r e m e a s u r e m e n ts of vapor pressure and
specific heat appear in Langeliers et al. (2003), including correla-
Q·
= m· h –h 
tions of the data.
sol strong strong,gen strong,sol
The UA values in Equations (66) to (70) account for the actual
= m· h –h 
weak,sol weak,abs (65)
weak
heat and mass transfer processes, which depend greatly on operating

<!-- page 46 -->

Table 9 Inputs and Assumptions for Double-Effect
Water-Lithium Bromide Model (Figure 21)
Inputs
Table 10 State Point Data for Double-Effect
Lithium Bromide/Water Cycle of Figure 21
h, m, p, Q, t, x,
Point kJ/kg kg/s kPa Fraction °C % LiBr
Q·
Capacity
1760 kW
evap
1 117.7 9.551 0.88 0.0 42.4 59.5
Evaporator temperature t 5.1°C 2 117.7 9.551 8.36 42.4 59.5
10
3 182.3 9.551 8.36 75.6 59.5
Desorber solution exit temperature t 170.7°C
14
4 247.3 8.797 8.36 0.0 97.8 64.6
Condenser/absorber low temperature t , t 42.4°C 5 177.2 8.797 8.36 58.8 64.6
1 8
6 177.2 8.797 0.88 0.004 53.2 64.6
Solution heat exchanger effectiveness  0.6
7 2661.1 0.320 8.36 85.6 0.0
Assumptions
8 177.4 0.754 8.36 0.0 42.4 0.0
9 177.4 0.754 0.88 0.063 5.0 0.0
- Steady state
10 2510.8 0.754 0.88 1.0 5.0 0.0
- Refrigerant is pure water
11 201.8 5.498 8.36 0.0 85.6 59.5
- No pressure changes except through flow restrictors and pump 12 201.8 5.498 111.8 85.6 59.5
13 301.2 5.498 111.8 136.7 59.5
- State points at 1, 4, 8, 11, 14, and 18 are saturated liquid
14 378.8 5.064 111.8 0.00 170.7 64.6
- State point 10 is saturated vapor
15 270.9 5.064 111.8 110.9 64.6
- Temperature difference between high-temperature condenser and low-
16 270.9 5.064 8.36 0.008 99.1 64.6
temperature generator is 5 K 17 2787.3 0.434 111.8 155.7 0.0
18 430.6 0.434 111.8 0.0 102.8 0.0
- Parallel flow
19 430.6 0.434 8.36 0.105 42.4 0.0
- Both solution heat exchangers have same effectiveness
- Upper loop solution flow rate is selected such that upper condenser heat
COP = 1.195
exactly matches lower generator heat requirement
t = 5 K
- Flow restrictors are adiabatic
 = 0.600
- Pumps are isentropic
Q·
= 2328 kW
abs
- No jacket heat losses
Q·
= 1023 kW
- No liquid carryover from evaporator to absorber
gen, mid-pr e·ssure
= 905 kW
- V a p o r le a v i n g both generators is at equilibrium temperature of entering
c o n d
Q·
= 1760 kW
so lu t i o n s t r e a m
e v a p
Q·
= 1472 kW
gen, high-pr e·ssure
= 617 kW
shx1
Q·
= 546 kW
shx2
W·
= 0.043 kW
p1
W·
= 0.346 kW
p2

#### 3.8 Ammonia/Water Absorption Cycles

Ammonia/water absorption cycles are similar to water/lithium
bromide cycles, but with some important differences because of am-
monia’s lower latent heat compared to water, the volatility of the ab-
sorbent, and the different pressure and solubility ranges. Ammonia’s
latent heat is only about half that of water, so, for the same duty, the
refrigerant and absorbent mass circulation rates are roughly double
that of water/lithium bromide. As a result, the sensible heat loss as-
sociated with heat exchanger approaches is greater. Accordingly,
ammonia/water cycles incorporate more techniques to reclaim sen-
sible heat, described in Hanna et al. (1995). The refrigerant heat
exchanger (RHX), also known as refrigerant subcooler, which im-
proves COP by about 8%, is the most important (Holldorff 1979).
Next is the absorber heat exchanger (AHX), accompanied by a gen-
Fig. 21 Double-Effect Water/Lithium Bromide
erator heat exchanger (GHX) (Phillips 1976). These either replace or
Absorption Cycle with State Points
supplement the traditional solution heat exchanger (SHX). These
components would also benefit the water/lithium bromide cycle, ex-
conditions and actual heat exchanger designs. Determining these
values is beyond the scope of this chapter.
cept that the deep vacuum in that cycle makes them impractical there.
The volatility of the water absorbent is also key. It makes the dis-
tinction between crosscurrent, cocurrent, and countercurrent mass

##### Double-Effect Cycle

exchange more important in all of the latent heat exchangers (Briggs
Double-effect cycle calculations can be performed in a manner
similar to that for the single-effect cycle. Mass and energy balances
of the model shown in Figure 21 were calculated using the inputs
and assumptions listed in Table 9. The results are shown in Table
10. The COP is quite sensitive to several inputs and assumptions. In
particular, the effectiveness of the solution heat exchangers and the
driving temperature difference between the high-temperature con-
1971). It also requires a distillation column on the high-pressure
side. When improperly implemented, this column can impose both
cost and COP penalties. Those penalties are avoided by refluxing
the column from an internal diabatic section [e.g., solution-cooled
rectifier (SCR)] rather than with an external reflux pump.
The high-pressure operating regime makes it impractical to
achieve multieffect performance via pressure staging. On the other
denser and the low-temperature generator influence the COP hand, the exceptionally wide solubility field facilitates concentra-
strongly.
tion staging. The generator-absorber heat exchange (GAX) cycle is

<!-- page 47 -->

Table 11 Inputs and Assumptions for Single-Effect
Ammonia/Water Cycle (Figure 22)
Inputs
Q·
Table 12 State Point Data for Single-Effect
Ammonia/Water Cycle (Figure 22)
h, m, p, Q, t, x, Fraction
Point kJ/kg kg/s kPa Fraction °C NH
Capacity 1760 kW 3
evap
High-side pressure p 1461 kPa 1 –57.2 10.65 515.0 0.0 40.56 0.50094
high
Low-side pressure p 515 kPa
low 2 –56.0 10.65 1461 40.84 0.50094
Absorber exit temperature t 40.6°C
1
3 89.6 10.65 1461 72.78 0.50094
Generator exit temperature t 95°C
4
4 195.1 9.09 1461 0.0 95.00 0.41612
Rectifier vapor exit temperature t 55°C
7
Solution heat exchanger effectiveness  0.692 5 24.6 9.09 1461 57.52 0.41612
shx
Refrigerant heat exchanger effectiveness  0.629
rhx
Assumptions
6 24.6 9.09 515.0 0.006 55.55 0.41612
7 1349 1.55 1461 1.000 55.00 0.99809
- Steady state - Pump is isentropic 8 178.3 1.55 1461 0.0 37.82 0.99809
- No pressure changes except through
- No jacket heat losses
9 82.1 1.55 1461 17.80 0.99809
flow restrictors and pump
- No liquid carryover from
10 82.1 1.55 515.0 0.049 5.06 0.99809
- States at points 1, 4, 8, 11, and 14 are
evaporator to absorber
11 1216 1.55 515.0 0.953 6.00 0.99809
saturated liquid
- Vapor leaving generator is
- States at point 12 and 13 are saturated at equilibrium temperature 12 1313 1.55 515.0 1.000 30.57 0.99809
vapor
of entering solution
13 1429 1.59 1461 1.000 79.15 0.99809
- Flow restrictors are adiabatic
stream
14 120.4 0.04 1461 0.0 79.15 0.50094
Q·
COP = 0.571
= 1760 kW
evap
Q·
t = 7.24 K
rhx
= 3083 kW
gen
Q·
t = 16.68 K
shx
= 149 kW
rhx
Q·
 = 0.629
rhx
= 170 kW
r
Q·
 = 0.692
rhx
= 1550 kW
shx
Q·
W·
= 2869 kW
= 6.88 kW
abs
Q·
= 1862.2 kW
cond
4. ADSORPTION REFRIGERATION
SYSTEMS
Fig. 22 Single-Effect Ammonia/Water Absorption Cycle
Adsorption is the term frequently used for solid-vapor sorption
systems in which the sorbent is a solid and the sorbate a gas.
an especially advantageous embodiment of concentration staging
(Modahl and Hayes 1988).
Ammonia/water cycles can equal the performance of water/
lithium bromide cycles. The single-effect or basic GAX cycle yields
the same performance as a single-effect water/lithium bromide
Although solid-vapor sorption systems actually comprise adsorp-
tion, absorption, and chemisorption, the term adsorption is often
used to contrast these systems with liquid/vapor systems, such as
lithium bromide/water and ammonia/water sorption pairs.
Solid/vapor sorption media can be divided into two classes:
cycle; the branched GAX cycle (Herold et al. 1991) yields the same
- Bivariant systems thermodynamically behave identically to
performance as a water/lithium bromide double-effect cycle; and
liquid/vapor systems, in which the two components [sorbent and
the VX GAX cycle (Erickson and Rane 1994) yields the same per-
sorbate (i.e., refrigerant)] define a thermodynamic equilibrium
formance as a water/lithium bromide triple-effect cycle. Additional
relation where vapor pressure, temperature, and refrigerant con-
advantages of the ammonia/water cycle include refrigeration capa-
centration are interrelated. These systems are commonly depicted
bility, air-cooling capability, all mild steel construction, extreme
in p-T-x or Dühring plots.
compactness, and capability of direct integration into industrial pro-
- Monovariant systems thermodynamically behave like a single
cesses. Between heat-activated refrigerators, gas-fired residential
component substance, in which vapor pressure and temperature
air conditioners, and large industrial refrigeration plants, this tech-
are interrelated via a traditional Clausius-Clapeyron relation, but
nology has accounted for the vast majority of absorption activity
are independent of refrigerant concentration within a certain
over the past century.
refrigerant concentration range. These systems are often depicted
Figure 22 shows the diagram of a typical single-effect ammonia-
in p-T-n or van’t Hoff plots, in which each line represents a refrig-
water absorption cycle. The inputs and assumptions in Table 11 are
erant concentration range.
used to calculate a single-cycle solution, which is summarized in
Table 12.
Comprehensive correlations of the thermodynamic properties
of the ammonia/water absorption working pair are found in Ibra-
him and Klein (1993) and Tillner-Roth and Friend (1998a, 1998b),
both of which are available as commercial software. Figure 33 in
Chapter 30 of this volume was prepared using the Ibrahim and
Typical examples of bivariant adsorption systems are zeolites,
activated carbons, and silica gels. The most common examples of
monovariant systems are metal hydrides and coordinative complex
compounds (including ammoniated and hydrated complex com-
pounds).
Practical ammonia or water refrigerant uptake concentrations for
Klein correlation, which is also incorporated in REFPROP bivariant materials are typically lower than observed with their liq-
(National Institute of Standards and Technology). Transport prop-
erties for ammonia/water mixtures are available in IIR (1994) and
in Melinder (1998).
uid vapor counterparts. Monovariant metal hydrides use hydrogen
as the gaseous components. Although uptake concentrations are
very low (typically in the single-digit mass percentage), the heat of

<!-- page 48 -->

reaction for metal hydrides is very high, yielding an overall energy
density almost comparable to other solid/vapor sorption systems.
Coordinative complex compounds can have refrigerant uptake that
Subscripts
abs = absorber
cg= condenser to generator
cond= condenser or cooling mode
exceeds the capability of other solid/gas systems. The concentration
evap= evaporator
range within which temperature and vapor pressure are independent
fg= fluid to vapor
of the refrigerant concentration can exceed 50%; the heat of sorp-
gen= generator
tion is distinctively higher than for bivariant solid/gas and liquid/
liq= liquid
vapor systems, but much lower than observed with most metal
gh= high-temperature generator
hydrides. The large refrigerant concentration range of constant
o, 0= reference conditions, usually ambient
vapor pressure, also referred to as the coordination sphere, lends
p= pump
itself to thermal energy storage applications.
The most common coordinative complex compounds are ammo-
niated compounds using alkali, alkali/earth, or transition metal
R= refrigerating or evaporator conditions
r = rectifier
refr = refrigerant
rhx= refrigerant heat exchanger
halides (e.g., strontium chloride, calcium chloride, calcium bromide).
sat= saturated
Although solid/vapor systems are designed to use solid sorbents
shx= solution heat exchanger
and therefore do not carry the operational risk of equipment failure
sol= solution
caused by solidifying from a liquid (as is the case with lithium bro-
mide), some systems, particularly complex compounds, might melt

### References

at certain temperature/pressure/concentration conditions, which can
lead to irreparable equipment failure.
Refrigeration or heat pump cycles constructed with solid/vapor
Alefeld, G., and R. Radermacher. 1994. Heat conversion systems. CRC
Press, Boca Raton.
ASHRAE. 2010. Designation and safety classification of refrigerants. ANSI/
systems are inherently batch-type cycles in which exothermic
ASHRAE Standard 34-2010.
adsorption of refrigerant is followed by typically heat-actuated
Benedict, M. 1937. Pressure, volume, temperature properties of nitrogen at
endothermic desorption of refrigerant. To obtain continuous refrig-
high density, I and II. Journal of American Chemists Society 59(11):
eration or heating, two or more solid sorbent pressure vessels (sorb-
2224-2233 and 2233-2242.
ers) need to operate at the same time and out of time sequence. The
Benedict, M., G.B. Webb, and L.C. Rubin. 1940. An empirical equation for
advantage of such cycles compared to liquid/vapor cycles is the fact
thermodynamic properties of light hydrocarbons and their mixtures.
that they do not require a solution makeup circuit with a solution
pump; the disadvantage is the fact that the sorbent is firmly packed
or situated in heat exchange hardware, inducing a higher thermal
Journal of Chemistry and Physics 4:334.
Briggs, S.W. 1971. Concurrent, crosscurrent, and countercurrent absorp-
tion in ammonia-water absorption refrigeration. ASHRAE Transac-
tions 77(1):171.
mass and requiring more involved means for recuperation.
Cooper, H.W., and J.C. Goldfrank. 1967. B-W-R constants and new correla-
Advanced cycles with internal heat recovery, pressure staging,
tions. Hydrocarbon Processing 46(12):141.
and temperature staging exist for solid/vapor systems similar to liq-
Erickson, D.C., and M. Rane. 1994. Advanced absorption cycle: Vapor
uid/vapor system. For more information, see Alefeld and Rader-
exchange GAX. Proceedings of the International Absorption Heat Pump
macher (1994).
Conference, Chicago.
Feuerecker, G., J. Scharfe, I. Greiter, C. Frank, and G. Alefeld. 1993.

#### 4.1 Symbols

Measurement of thermophysical properties of aqueous LiBr solutions at
high temperatures and concentrations. Proceedings of the International
c = specific heat at constant pressure, kJ/(kg·K)
p
Absorption Heat Pump Conference, New Orleans, AES-30, pp. 493-499.
COP = coefficient of performance
American Society of Mechanical Engineers, New York.
g = local acceleration of gravity, m/s2
Hanna, W.T., et al. 1995. Pinch-point analysis: An aid to understanding the
h = enthalpy, kJ/kg
I = irreversibility, kJ/K
GAX absorption cycle. ASHRAE Technical Data Bulletin 11(2).
Hellman, H.-M., and G. Grossman. 1996. Improved property data correla-
I·
= irreversibility rate, kW/K
m = mass, kg
m·
tions of absorption fluids for computer simulation of heat pump cycles.
ASHRAE Transactions 102(1):980-997.
Herold, K.E., et al. 1991. The branched GAX absorption heat pump cycle.
= mass flow, kg/s
p = pressure, kPa
Q = heat energy, kJ
Q·
Proceedings of Absorption Heat Pump Conference, Tokyo.
Hirschfelder, J.O., et al. 1958. Generalized equation of state for gases and
liquids. Industrial and Engineering Chemistry 50:375.
= rate of heat flow, kJ/s
Holldorff, G. 1979. Revisions up absorption refrigeration efficiency. Hydro-
R = ideal gas constant, (kPa·m3)/(kg·K)
carbon Processing 58(7):149.
s = specific entropy, kJ/(kg·K)
Howell, J.R., and R.O. Buckius. 1992. Fundamentals of engineering ther-
S = total entropy, kJ/K
modynamics, 2nd ed. McGraw-Hill, New York.
t = temperature, °C
Hust, J.G., and R.D. McCarty. 1967. Curve-fitting techniques and applica-
T = absolute temperature, K
tions to thermodynamics. Cryogenics 8:200.
u = internal energy, kJ/kg
Hust, J.G., and R.B. Stewart. 1966. Thermodynamic property computations
v= specific volume, m3/kg
for system analysis. ASHRAE Journal 2:64.
V = velocity of fluid, m/s
Ibrahim, O.M., and S.A. Klein. 1993. Thermodynamic properties of
W = mechanical or shaft work, kJ
ammonia-water mixtures. ASHRAE Transactions 99(1):1495-1502.
·
W = rate of work, power, kW
Ibrahim, O.M., and S.A. Klein. 1998. The maximum power cycle: A model
x= mass fraction (of either lithium bromide or ammonia)
x= vapor quality (fraction)
z = elevation above horizontal reference plane, m
Z = compressibility factor
3
t = temperature difference, K
 = heat exchanger effectiveness
 = efficiency
 = solution concentration
 = density, kg/m3
for new cycles and new working fluids. Proceedings of the ASME
Advanced Energy Systems Division, AES vol. 117. American Society of
Mechanical Engineers. New York.
IIR. 1994. R123—Thermodynamic and physical properties. NH –HO.
2
International Institute of Refrigeration, Paris.
Kuehn, T.H., and R.E. Gronseth. 1986. The effect of a nonazeotropic binary
refrigerant mixture on the performance of a single stage refrigeration
cycle. Proceedings of the International Institute of Refrigeration Confer-
ence, Purdue University, p. 119.
