# Chapter 12: Odors

*Source: 2021 ASHRAE Handbook—Fundamentals (SI), Chapter 12 (PDF pages 272–279).*

> **Conversion notes:** Generated by extracting and reflowing text from the original two-column PDF layout (automated, no manual retyping). Narrative body text is reconstructed into continuous prose. Figures are not reproduced (only their "Fig. N" captions appear inline). Data tables are preserved as best-effort text blocks; row/column order in dense multi-column tables may occasionally be imperfect. **Verify any value used in an actual design calculation against the original PDF.**


<!-- page 272 -->

Air Contaminants
Spengler, J., C. Hallowell, D. Moschandreas, and O. Fanger. 1982. Environ-
ment international. Indoor air pollution. Pergamon Press, Oxford, U.K.
Tanner, A.B. 1980. Radon migration in the ground: A supplementary review.
In Natural radiation environment, vol. III. U.S. Department of Com-
merce, NTIS, Springfield, VA.
Task Group on Lung Dynamics. 1966. Deposition and retention models for
internal dosimetry of the human respiratory tract. Health Physics
12(2):173-207.
Willeke, K., and P.A. Baron, eds. 1993. Aerosol measurement—Principles,
techniques and applications. Van Nostrand Reinhold, New York.
Williams, R., J. Suggs, R. Zweidinger, G. Evans, J. Creason, R. Kwok, C.
Rodes, P. Lawless, and L. Sheldon. 2000. The 1998 Baltimore Particulate
Matter Epidemiology—Exposure Study: Part 1. Comparison of Ambi-
ent, Residential Outdoor, Indoor and Apartment Particulate Matter Mon-
itoring. Journal of Exposure Analysis and Environmental Epidemiology
10(6 Part 1):518-532.
Taylor, D.G., R.E. Kupel, and J.M. Bryant. 1977. Documentation of the
Wilson, W.E., and H.H. Suh. 1997. Fine particles and coarse particles: Con-
NIOSH validation tests. U.S. National Institute for Occupational Safety
centration relationships relevant to epidemiological studies. Journal of
and Health, Washington, D.C.
the Air and Waste Management Association 47(12):1238-1249.
Teeuw, K.B., C.M.J.E. Vandenbroucke-Grauls, and J. Verhoef. 1994. Air-
Wolkoff, P., and C.K. Wilkins. 1994. Indoor VOCs from household floor
borne gram-negative bacteria and endotoxin in sick building syndrome.
dust: Comparison of headspace with desorbed VOCs; method for VOC
Archives of Internal Medicine 154:2339-2345.
release determination. Indoor Air 4:248-254.
Tichenor, B.A. 1989. Measurement of organic compound emissions using
Wood, J.A., and M.L. Porter. 1987. Hazardous pollutants in class II landfills.
small test chambers. Environment International 15:389-396.
Journal of the Air Pollution Control Association 37:609-615.
Tichenor, B.A., G. Guo, J.E. Dunn, L.E. Sparks, and M.A. Mason. 1991. The
interaction of vapour phase organic compounds with indoor sinks.
Indoor Air 1:23-35.
Tong, Y., and B. Lighthart. 1999. Diurnal distribution of total and culturable
atmospheric bacteria at a rural site. Aerosol Science and Technology
30:246-254.
Worthan, A.W., and M.S. Black. 1999. Emissions from office equipment.
International Conference on Digital Printing Technologies, pp. 459-462.
Wright, C.G., and R.B. Leidy. 1982. Chlordane and heptachlor in the ambi-
ent air of houses treated for termites. Bulletin of Environmental Contam-
inant Toxicology 28:617-623.
Turk, B.H., R.J. Prill, D.T. Grimsrud, B.A. Moed, and R.G. Sextro. 1990.
Yang, S., and R.E. Rothman. 2004. PCR-based diagnostics for infectious
Characterizing the occurrence, sources and variability of radon in Pacific
diseases: Uses, limitations, and future applications in acute-care settings.
Northwest homes. Journal of the Air and Waste Management Associa-
The Lancet Infectious Diseases 4(6):337-348.
tion 40:498-506.
Yang, X., J. Zhang, and Q. Deng. 2010. Modeling VOC sorption of building
Valuntaite, V., and R. Girgzdiene. 2007. Investigation of ozone emission and
materials and its impact on indoor air quality. ASHRAE Research Project
dispersion from photocopying machines. Journal of Environmental
RP-1321, Final Report.
Engineering and Landscape Management XV(2):61-67.
VanOsdell, D.W. 1994. Evaluation of test methods for determining the effec-
tiveness and capacity of gas-phase air filtration equipment for indoor air

### Bibliography

applications—Phase I: Literature review and test recommendations
ACGIH. 1985. Particle size-selective sampling in the workplace. American
(RP-674). ASHRAE Transactions 100(2):511-523.
Conference of Governmental Industrial Hygienists, Cincinnati, OH.
Vartiainen, E., M. Kulmala, T.M. Ruuskanen, R. Taipale, J. Rinne, and H.
Apte, M.G., I.S.H. Buchanan, and M.J. Mendell. 2007/2008. Outdoor ozone
Vehkamaki. 2006. Formation and growth of indoor air aerosol particles
and building related symptoms in the base study. Indoor Air 18(2).
as a result of D-limonene oxidation. Atmospheric Environment 40:7882-
7892.
Verschueren, K. 1996. Handbook of environmental data on organic chemi-
ASHRAE. 2016. Designation and safety classification of refrigerants.
ANSI/ASHRAE Standard 34-2016.
cals, 3rd ed. Van Nostrand Reinhold, New York.
ASTM. 1990. Biological contaminants in indoor environments. Special
Vesper, S.J., C. McKinstry, R.A. Haugland, Y. Iossifova, G. LeMasters, L.
Technical Publication STP 1071. American Society for Testing and
Levin, G.K.K. Hershey, M. Villareal, D.I. Bernstein, and T. Reponen.
Materials, West Conshohocken, PA.
2007. Relative moldiness index as predictor of childhood respiratory ill-
Barbaree, J.M., B.S. Fields, J.C. Feeley, G.W. Gorman, and W.T. Martin.
ness. Journal of Exposure Science and Environmental Epidemiology
1986. Isolation of protozoa from water associated with a Legionellosis
17:88-94.
outbreak and demonstration of intracellular multiplication of Legionella
Wallace, L. 1996. Indoor particles: A review. Journal of the Air Waste Man-
pneumophila. Applied Environmental Microbiology 51:422-424.
agement Association 46:98-126.
Buchanan I.S.H, M.J. Mendell, A. Mirer, and M.G. Apte. 2008. Air filter
Wallace, L.A., E. Pellizzari, and C. Wendel. 1991. Total volatile organic con-
materials, outdoor ozone and building-related symptoms in the BASE
centrations in 2700 personal, indoor, and outdoor air samples collected in
study. Indoor Air 18(2).
the US EPA Team Studies. Indoor Air 4:465-477.
Burge, H.A. 1995. Bioaerosols. Lewis, Chelsea, MA.
Wang, H., and G.C. Morrison. 2006. Ozone-initiated secondary emission
rates of aldehydes from indoor surfaces in four homes. Environmental
Science and Technology 40:5263-5268.
Weschler, C.J. 2000. Ozone in indoor environments: Concentration and
chemistry. Indoor Air 10:269-288.
Weschler, C.J., and W.W. Nazaroff. 2008. Semivolatile organic compounds
Code of Federal Regulations. Annual. Occupational safety and health stan-
dards. 29CFR1900. Code of Federal Regulations, U.S. Government
Printing Office, Washington, D.C.
EPA. 1982. Air quality criteria for particulate matter and sulfur. EPA-600/
8-82-029b.
in indoor environments. Atmospheric Environment 42(40):9018-9040.
EPA. 1999. Indoor air quality for schools: Actions to improve indoor air
Weschler, C.J., and W.W. Nazaroff. 2010. SVOC partitioning between the
quality. EPA 402-F-99-008.
gas phase and settled dust indoors. Atmospheric Environment
EPA. 2009. Integrated science assessment for particulate matter. Final Report.
44(30):3609-3620.
Environmental Protection Agency, Office of Research and Development,
Weschler, C.J., and H.C. Shields. 1999. Indoor ozone/terpene reactions as a
Washington, D.C. cfpub.epa.gov/ncea/risk/recordisplay.cfm?deid=2165
source of indoor particles. Atmospheric Environment 33:2301-2312.
46.
Weschler, C.J., H.C. Shields, and D.V. Naik. 1989. Indoor ozone exposures.
Fliermans, C.B. 1985. Ecological niche of Legionella pneumophila. Critical
Journal of the Air Pollution Control Association 39:1562-1568.
Reviews of Microbiology 11:75-116.
Whitby, K.T. 1978. The physical characteristics of sulfur aerosols. Atmo-
Hodgson, A.T., K. Garbesi, R.G. Sextro, and J.M. Daisey. 1988. Transport of
spheric Environment 12:135-159.
volatile organic compounds from soil into a residential basement. Paper
WHO. 1989. Indoor air quality: Organic pollutants. Euro Report and Studies
88-95B.1, Proceedings of the 81st Annual Meeting of the Air Pollution
111. World Health Organization, Regional Office for Europe, Copenha-
Control Association. Air Pollution Control Association, Pittsburgh, PA.
gen.
Also LBL Report 25267. Lawrence Berkeley National Laboratory, CA.
Wilkins, C.K., P. Wolkoff, F. Gyntelberg, P. Skov, and O. Valbjørn. 1993.
Characterization of office dust by VOCs and TVOC release—Identifica-
tion of potential irritant VOCs by partial least squares analysis. Indoor
Air 3:283-290.
Milton, D.K., R.J. Gere, H.A. Feldman, and I.A. Greaves. 1990. Endotoxin
measurement: Aerosol sampling and application of a new limulus
method. American Industrial Hygiene Association Journal 51:331.

<!-- page 273 -->

Odor Sources........................................................................... 12.1
Sense of Smell.......................................................................... 12.1
Factors Affecting Odor
Perception............................................................................ 12.2
Odor Sensation Attributes........................................................ 12.3
Dilution of Odors by Ventilation.............................................. 12.5
Odor Concentration................................................................. 12.5
Olf Units................................................................................... 12.6
ARIOUS factors make odor control an important consideration
in ventilation engineering: (1) contemporary construction meth-
ods result in buildings that allow less air infiltration through the build-
ing envelope; (2) indoor sources of odors associated with modern
building materials, furnishings, and office equipment have increased;
(3) outdoor air is often polluted; and (4) energy costs encourage lower
ventilation rates at a time when requirements for a relatively odor-free
environment are greater than ever.
Since Yaglou et al.’s (1936) classic studies, the philosophy behind
ventilation of nonindustrial buildings has mainly been to provide in-
door air that is acceptable to occupants. Air is evaluated by the ol-
instruments. Trimethylamine, for example, can be recognized as a
fishy odor by a human at a concentration of about 104 ppm.
Table 1 shows odor detection threshold concentrations for
selected compounds. The threshold limit value (TLV) is the con-
centration of a compound that should have no adverse health conse-
quences if a worker is regularly exposed for 8 h periods (ACGIH,
revised annually). Table 1 also includes the ratio of the TLV to the
odor threshold for each compound. For ratios greater than 1, most
occupants can detect the odor and leave the area long before the
compound becomes a health risk. As the ratio increases, the safety
factor provided by the odor also increases. Table 1 is not a compre-
factory sense, although the general chemical sense, which is hensive list of the chemicals found in indoor air. AIHA (1989) and
sensitive to irritants in the air, also plays a role.
This chapter reviews how odoriferous substances are perceived.
Chapter 47 of the 2019 ASHRAE Handbook—HVAC Applications
covers control methods. Chapter 10 of this volume has more infor-
mation on indoor environmental health.
EPA (1992) list odor thresholds for selected chemicals.
Olfactory sensitivity often makes it possible to detect potentially
harmful substances at concentrations below dangerous levels so that
they can be eliminated. Foul-smelling air is often assumed to be
unhealthy. In reality, however, there is little correlation between odor
perception and toxicity, and there is considerable individual varia-

### 1. Odor Sources

tion in the perception of pleasantness/unpleasantness of odors.
When symptoms such as nausea, headache, and loss of appetite are
Outdoor sources of odors include automotive and diesel exhausts,
caused by an unpleasant odor, it may not matter whether the air is
hazardous waste sites, sewage treatment plants, compost piles,
toxic but whether the odor is perceived to be unpleasant, associated
refuse facilities, printing plants, refineries, chemical plants, and
many other stationary and mobile sources. These sources produce
Table 1 Odor Thresholds, ACGIH TLVs, and TLV/Threshold
both inorganic compounds (e.g., ammonia and hydrogen sulfide)
Ratios of Selected Gaseous Air Pollutants
and volatile organic compounds (VOCs), including some that evap-
orate from solid or liquid particulate matter. Odors emitted by out-
Threshold,a TLV,b
Odor
door sources eventually enter the indoor environment. Compound ppmv ppmv Ratio
Indoor sources also emit odors. Sources include tobacco prod-
Acetaldehyde 0.067 25-C 360
ucts, bathrooms and toilets, building materials (e.g., adhesives,
Acetone 62 500 8.1
paints, caulks, processed wood, carpets, plastic sheeting, insulation
Acetonitrile 1600 20 0.013
board), consumer products (e.g., food, toiletries, cleaning materials,
Acrolein 1.8 0.1-C 0.06
polishes), hobby materials, fabrics, and foam cushions. In offices,
Ammonia 17 25 1.5
offset printing processes, copiers, and computer printers may pro-
Benzene 61 0.5 0.01
duce odors. Electrostatic processes may emit ozone. Humans emit a
Benzyl chloride 0.041 1 24
wide range of odorants, including acetaldehyde, ammonia, ethanol,
Carbon tetrachloride 250 5 0.02
hydrogen sulfide, and mercaptans.
Chlorine 0.08 0.5 6
Mildew and other decay processes often produce odors in occu-
Chloroform 192 10 0.05
pied spaces (home and office), damp basements, and ventilation
Dioxane 12 20 1.7
systems (e.g., from wetted air-conditioning coils and spray dehu-
Ethylene dichloride 26 10 0.4
midifiers).
Hydrogen sulfide 0.0094 10 1064
Chapter 47 of the 2019 ASHRAE Handbook—HVAC Applica-
Methanol 160 200 1.25
tions gives further information on contaminant sources and genera-
Methylene chloride 160 50 0.3
tion rates.
Methyl ethyl ketone 16 200 12.5
Phenol 0.06 5 83

### 2. Sense of Smell

Sulfur dioxide 2.7 2 0.74

#### Olfactory Stimuli

Tetrachloroethane 7.3 1 0.14
Organic substances with relative molecular masses greater than Tetrachloroethylene 47 25 0.5
300 are generally odorless. Some substances with relative molecular Toluene 1.6 20 13
masses less than 300 are such potent olfactory stimuli that they can be Trichloroethylene 82 10 0.1
perceived at concentrations too low to be detected with direct-reading Xylene (isomers) 20 100 5
Sources: ACGIH (updated annually), AIHA (1989).
aAll thresholds are detection thresholds (ED ).
5 0
The preparation of this chapter is assigned to TC 2.3, Gaseous Air Contam-
bAll TLVs are 8 h time-weighted averages, e x cept those shown with -C, which are
inants and Gas Contaminant Removal Equipment.
15 min ceiling values.

<!-- page 274 -->

with an unpleasant experience, or simply felt to be out of appropri-
ate context. The magnitude of the symptoms is related to the magni-
tude of the odor, but even a room with a low but recognizable odor
can make occupants uneasy. Several papers review sensory irritation
and its relation to indoor air pollution (Cain and Cometto-Muñiz
1995; Cometto-Muñiz and Cain 1992; Cometto-Muñiz et al. 1997;
Shams Esfandabad 1993).
to fade within seconds of entering the room (Cometto-Muñiz and
Cain 1995; Pierce et al. 1996). With long-term adaptation, an indi-
vidual who habitually returns to the same environment does not
smell odors that are quite discernible to a naive observer. This effect
appears to shift both the threshold and the suprathreshold (stimuli
above the threshold level) response to the odor (Dalton and Wysocki
1996). This is an important phenomenon for indoor air quality (IAQ)
personnel to be aware of because it is often one of the biggest reasons

#### Anatomy and Physiology

for variations in detectability or response in real-world environments
The olfactory receptors lie in the olfactory cleft, which is high in
the nasal cavity. About five million olfactory neurons (a small cluster
and makes the choice of test population or panelists for air quality
evaluations a critical one.
of nerve cells inside the nasal cavity above the bridge of the nose)
each send an axon (an extension of the neuron) into the olfactory bulb 3. FACTORS AFFECTING ODOR PERCEPTION
of the brain. Information received from the receptors is passed to

#### Humidity and Temperature

various central structures of the brain (e.g., olfactory cortex, hippo-
campus, amygdala). One sniff of an odorant can often evoke a com-
plex, emotion-laden memory, such as a scene from childhood.
The surrounding nasal tissue contains other diffusely distributed
nerve endings of the trigeminal nerve that also respond to airborne
vapors. These receptors mediate the chemosensory responses such
as tickling, burning, cooling, and, occasionally, painful sensations
that accompany olfactory sensations. Most odorous substances at
sufficient concentration also stimulate these nerve endings.
Temperature and humidity can both affect the perception of
odors. Cain et al. (1983) reported that a combination of high tem-
perature (25.5°C) and high humidity exacerbates odor problems.
Berglund and Cain (1989) found that air was generally perceived to
be fresher and less stuffy with decreasing temperature and humidity.
Fang et al. (1998a, 1998b) and Toftum et al. (1998) found little or no
increase in odor intensity with increasing enthalpy (temperature and
humidity), but reported a very significant decrease in odor accept-
ability with increasing enthalpy.

#### Olfactory Acuity

Not all researchers have supported these findings. Kerka and
The olfactory acuity of the population is normally distributed.
Most people have an average ability to smell substances or to
respond to odoriferous stimuli, a few people are very sensitive or
hypersensitive, and a few others are insensitive, including some who
are totally unable to smell (anosmic). The olfactory acuity of an
individual varies with the odorant.
Hormonal factors, which often influence emotional states, can
modulate olfactory sensitivity. Although the evidence is not uni-
formly compelling, research has found that (1) the sensitivity of
Humphreys (1956) reported a decrease in odor intensity with increas-
ing humidity. Berg-Munch and Fanger (1982) found no increase in
odor intensity with increasing temperature (23 to 32°C). Clausen et
al. (1985) found no significant change in odor intensity with increas-
ing relative humidity (30% to 80%).
Although the findings are not homogeneous, they do show that
temperature and humidity can act together to affect one’s perception
of odors. Air that is cooler and drier is generally perceived to be
fresher and more acceptable even if odor intensity is not affected.
females varies during the menstrual cycle, reaching a peak just

#### Sorption and Release of Odors

before and during ovulation (Schneider 1974); (2) females are gen-
erally more sensitive than males, but this difference only emerges
around the time of sexual maturity (Koelega and Koster 1974);
(3)sensitivity is altered by some diseases (Schneider 1974); and
(4)various hormones and drugs (e.g., estrogen, alcohol) alter sensi-
tivity (Engen et al. 1975; Schneider 1974).
Other factors that may affect olfactory perception include the
individual’s olfactory acuity, the magnitude of flow rate toward
olfactory receptors, temperature, and relative humidity. Olfactory
acuity can also vary with age (Stevens et al. 1989; Wysocki and Gil-
bert 1989), genetics (Wysocki and Beauchamp 1984), exposure his-
tory (Dalton and Wysocki 1996; Wysocki et al. 1997), and disease
or injury (Cowart et al. 1993, 1997). Humans are able to perceive a
large number of odors, yet untrained individuals are able to name
only a few (Ruth 1986).
Because furnishings and interior surfaces absorb (and later
desorb) odors during occupancy, spaces frequently retain normal
occupancy odor levels long after occupancy has ceased. This is
observed when furnaces or radiators, after a long shutdown, are
heated at winter start-up and when evaporator coils warm up. The
rate of desorption can be decreased by decreasing temperature and
relative humidity, and increased (as for cleaning) by the reverse.
Environmental tobacco smoke may desorb from surfaces long
after smoking has taken place. This phenomenon has caused many
hotels to establish nonsmoking rooms.
Where the odor source is intrinsic to the materials (as in lino-
leum, paint, rubber, and upholstery), reducing the relative humidity
decreases the rate of odor release. Quantitative values should not be
used without considering the sorption/desorption phenomenon.
Individuals who are totally unable to detect odors are relatively

#### Emotional Responses to Odors

rare (Cowart et al. 1997). A more common occurrence is an inability
to detect one or a very limited number of odors, a condition known
as specific anosmia. Although the huge number of possible chem-
icals makes for an untestable hypothesis, it has been posited that
most, if not all, individuals have a specific anosmia to one or more
compounds (Wysocki and Beauchamp 1984). The fact that individ-
uals with specific anosmias have normal olfactory acuity for all
other odors suggests that such anosmias may be caused by genetic
differences.
In olfactory science, adaptation refers to decreased sensitivity or
responsiveness to an odor after prolonged exposure. This exposure
can selectively impair the perception of the exposure odorant, but
there are also examples of cross-adaptation, where exposure to one
There can be considerable variation between individuals regard-
ing the perceived pleasantness or unpleasantness of a given odor.
Responses to odors may be determined by prior experiences and
can include strong emotional reactions. This is because one of the
brain structures involved in the sense of smell is the amygdala, a
regulator of emotional behaviors (Frey 1995). Some IAQ com-
plaints can involve emotional responses completely out of propor-
tion to the concentration of the odorant or the intensity of the odor
it produces.
Two theories describe physiological reasons for these strong
responses. One of these is kindling, in which repeated, intermittent
stimuli amplify nerve responses. The other is response facilitation,
odorant can result in adaptation to other odors as well. Adaptation in which an initial stimulus perceived as strong is facilitated
can occur in the short term, where perception of a room’s odor begins
(becomes greater) rather than adapted to (Frey 1995).

<!-- page 275 -->

Because of this emotional aspect, IAQ complaints involving - Be selected based on odor sensitivity. Factors to be considered
odors can be very difficult to solve, especially if they are coming
include anosmia, pregnancy, drug use, and smoking.
from a few sensitized individuals. It is important to respond quickly - Be calibrated to document individual and group variability.
to complaints to minimize the risk of kindling or response facilita-
Considerations for the presentation apparatus include
tion.
- Vapor modality: choice of a gas/air mixture, water vapor, or other
substance.

### 4. Odor Sensation Attributes

- Diluent: choice of diluent (e.g., air, nitrogen), how it is treated,
Odor sensation has four components or attributes: detectability,
and what its source is.

#### Intensity

- Presentation mode: delivery systems can be nose ports, vents into

#### Detectability

which the head is inserted, flasks, or whole rooms.
odorant that provokes detection by some predetermined segment of
- Analytic measurement of odorant concentration.
the population. Two types of thresholds exist: detection and recog-
- System calibration: flow rate should be approximately 0.05 L/s;
nition.
face velocity should be low enough to be barely perceptible to the
The detection threshold is the lowest level that elicits response
panelists.
by a segment of the population. If that segment is 50%, the detection
Criteria for the presentation method include
threshold is denoted by ED . Recognition threshold is the lowest
50
level at which a segment of the population can recognize a given - Threshold type: detection or recognition.
odor. Thresholds can be attributed to 100%, which includes all
- Concentration presentation: this must take adaptation into ac-
olfactory sensitivities, or to 10%, which includes only the most sen-
count. Presenting ascending concentrations or allowing longer
sitive segment of the population. Threshold values are not physical
periods between concentrations helps avoid adaptation.
constants, but statistical measurements of best estimates.
- Number of trials: test/retest reliability for thresholds is low. In-
Intensity is a quantitative aspect of a descriptive analysis, stating
creasing the number of trials helps correct for this.
the degree or magnitude of the perception elicited. Intensity of the
- Forced-choice procedure: panelists must choose between the
perceived odor is, therefore, the strength of the odoriferous sensa-
stimuli and one or two blanks. This helps eliminate false positive
tion. Detection threshold values and, most often, odor intensity
responses.
determine the need for indoor odor controls.
- Concentration steps: odorant should be presented successively at
Character defines the odor as similar to some familiar smell
concentrations no more than three times the preceding one.
(e.g., fishy, sour, flowery). Hedonics, or the hedonic tone of an odor,
For more details regarding psychophysical procedures, ways to
is the degree to which an odor is perceived as pleasant or unpleasant.
sample odoriferous air, handling samples, means of stimulus pre-
Hedonic judgments include both a category judgment (pleasant,
sentation, and statistical procedures, consult ASTM (1996).
neutral, unpleasant) and a magnitude judgment (very unpleasant,
slightly pleasant).
Intensity
Important questions are
Psychophysical Power Law. The relation between perceived
- What is the minimum concentration of odorant that can be
odor magnitude S and concentration C conforms to a power
detected?
function:
- How does perceived odor magnitude grow with concentration
above the threshold?
S = kCn
(1)
No universal method has been accepted to measure either the
where
threshold or perceived magnitude of the odor above threshold. How-
S= perceived intensity (magnitude) of sensation
ever, guidelines and conventions simplify the choice of methods.
k= characteristic constant
Detectability
C = odorant concentration
n= exponent of psychophysical function (slope on a log-log scale)
Perception of weak odoriferous signals is probabilistic: at one
moment odor may be perceptible, and at the next moment it may not.
Factors affecting this phenomenon include moment-to-moment vari-
ability in the number of molecules striking the olfactory receptors,
variability in which of the receptors are stimulated, concentration of
the odor, the individual’s style of breathing, and the individual’s pre-
vious experience with the odor. The combined effect of these factors
may prevent an individual from perceiving an odor during the entire
time of the stimulus. During odor evaluation, dilution to detection or
recognition threshold values allows determination of the largest
number of dilutions that still allows half of the panelists to detect or
recognize the odor.
Determination of Odor Thresholds. Odor threshold testing is
over a century old. The process is complex, and several different
This exemplifies the psychophysical power law, also called Ste-
vens’ law (Stevens 1957). In the olfactory realm, n<1.0. Accord-
ingly, a given percentage change in odorant concentration causes a
smaller percentage change in perceived odor magnitude.
Scaling Methods. There are various ways to scale perceived
magnitude, but a category scale, which can be either number- or
word-categorized, is common. Numerical values on this scale do not
reflect ratio relations among magnitudes (e.g., a value of 2 does not
represent a perceived magnitude twice as great as a value of 1).
Table 2 gives four examples of category scales.
Although category scaling procedures can be advantageous in
the field, ratio scaling is used frequently in the laboratory (Cain and
Moskowitz 1974). Ratio scaling requires observers to assign num-
methods are used. Partly because of variations in measurement bers proportional to perceived magnitude. For example, if the
techniques, reported threshold values can vary by several orders
ofmagnitude for a given substance. To minimize variation caused
by experimental techniques, a standard set of criteria has been
developed for the panel, presentation apparatus, and presentation
method (AIHA 1989; EPA 1992).
observer is instructed to assign the number 10 to one concentration
and a subsequently presented concentration seems three times as
strong, the observer calls it 30; if another seems half as strong, the
observer assigns it 5. This procedure, called magnitude estimation,
was used to derive the power function for butanol (Figure 1). Ratio
scaling techniques allow for such relationships because they require
The panel should
subjects to produce numbers to match perceived sensations in which
- Include at least six members per group.
the numbers emitted reflect the ratio relations among the sensations.

<!-- page 276 -->

Fig. 1 Standardized Function Relating Perceived Magnitude
to Concentration of 1-Butanol
(Moskowitz et al. 1974)
Fig. 2 Labeled Magnitude Scale
Table 2 Examples of Category Scales
Number Category
Word Category
Scale I Scale II Scale I Scale II
0 0 None None at all
1 1 Threshold Just detectable
2 2.5 Very slight Very mild
3 5 Slight Mild
4 7.5 Slight-moderate Mild-distinct
5 10 Moderate Distinct
6 12.5 Moderate-strong Distinct-strong
7 15 Strong Strong
Source: Meilgaard et al. (1987).
The labeled magnitude scale is a hybrid of category and ratio
scales (Green et al. 1996). This scale is intended to yield ratio-level
data with a true zero and an orderly relationship among the scale
values, such that any stimulus can be expressed as being proportion-
ately more or less intense than another. Because it allows subjects to
use natural-language descriptors to scale perceived experience, it
often requires less training than ratio scales and produces absolute
intensity estimates of perceived sensation (Figure 2).
A fourth way to measure suprathreshold odor intensity is to
match the intensity of odorants. An observer can be given a con-
Fig. 3 Panelist Using Dravnieks Binary Dilution Olfactometer
centration series of a matching odorant (e.g., 1-butanol) to choose
(Dravnieks 1975)
the member that matches most closely the intensity of an unknown
odorant. The matching odorant can be generated by a relatively
inexpensive olfactometer such as that shown in Figure 3. Figure 4
shows, in logarithmic coordinates, functions for various odorants
obtained by matching (Dravnieks and Laffort 1972). The left-hand
ordinate expresses intensity in terms of concentration of butanol,
and the right-hand ordinate expresses intensity in terms of perceived
magnitude. The two ordinates are related by the function in Figure
1, the standardized function for butanol. The matching method illus-
trated here has been incorporated into ASTM Standard E544.

#### Character

The quality or character of an odor is difficult to assess quantita-
tively. A primary difficulty is that odors can vary along many dimen-
sions. One way to assess quality is to ask panelists to judge the
similarity between a test sample and various reference samples, us-
ing a five-point category scale. For some applications, reference
odorants can be chosen to represent only the portion of the qualita- Fig. 4 Matching Functions Obtained with Dravnieks
tive range relevant to the problem under investigation (e.g., animal
odors). Another procedure is to ask panelists to assess the degree of
Olfactometer
(Cain 1978; Dravnieks and Laffort 1972)

<!-- page 277 -->

association between a test sample’s quality and certain verbal de-
scriptors (e.g., sweaty, woody, chalky, sour).
The number of odorant descriptors and descriptors to be used
have been subjects of disagreement (Harper et al. 1968). The num-
greater reduction before being perceived as acceptable. In addition,
some sources, such as painted walls and flooring materials, may
show increased emission rates in response to increased ventilation
rates, which further complicates the issue (Gunnarsen 1997).
ber of descriptors varies from a minimum of seven (Amoore 1962)
to as many as 830 used by an ASTM subcommittee. An atlas of odor

### 6. Odor Concentration

characters, containing 146 descriptors, was compiled for 180 chem-

#### Analytical Measurement

icals by ASTM (1985).
An odor can be characterized either by an open-ended word
Performance data on control of specific odorants can be obtained
description or by multidimensional scaling. Multidimensional using suitable analytical methods. Detectors can sense substances in
scaling is based on similarity and dissimilarity judgments in com-
parison to a set of standard odors or to various descriptors.
In some cases, the interest may be merely whether an odor’s
quality has changed as a result of some treatment (e.g., use of a bac-
teriostat). Under these circumstances, samples of air taken before
and after treatment can be compared directly (using a simple scale
of similarity) or indirectly (with appropriate verbal descriptors).
amounts as little as 1 ng. Air contains many minor components, so
gas chromatographic separation of the components must precede
detection. Because odor thresholds for some compounds are low,
preconcentration of the minor components is necessary. Precon-
centration consists of adsorption or absorption by a stable, suffi-
ciently nonvolatile material, followed by thermal desorption or
extraction. NIOSH (1993) reviews techniques for sampling and
analysis of VOCs in indoor air.

#### Hedonics

Mass spectrometry can be used with gas chromatography to
identify constituents of complex mixtures. The chromatograph
The acceptability or pleasantness of an odor can be measured
resolves a mixture into its constituents, and the spectrometer pro-
psychophysically in the same way as odor intensity. Both ratio and
vides identification and concentration of selected constituents.
category scaling procedures can be adapted to odor acceptability.
Several other detectors are sufficiently sensitive and specific to
Odors do not always cause adverse reactions. Products are man-
detect resolved components. Hydrogen flame ionization detectors
ufactured to elicit favorable responses. Acceptance tests may in-
respond adequately and nearly mass-proportionally to almost all
volve product comparison (frequently used in the perfume industry)
hydrocarbons, though their responses to organic chemicals contain-
or a hedonic scale. The premise of acceptance tests is that the larger
ing other atoms (e.g., oxygen) are more variable. Flame photomet-
the segment of subjects accepting the odor, the better the odor. A
ric detectors can pinpoint with equal sensitivity compounds that
hedonic scale that allows for negative as well as positive responses
contain sulfur; many sulfur compounds are strongly odorous and are
is likely to better determine how acceptable the odor is.
of interest in odor work. A Coulson conductometric detector is
All persons exposed to a given odor are not likely to agree on its
specifically and adequately sensitive to ammonia and organic nitro-
acceptability. Acceptability of a given odor to a person is based on
gen compounds. Thermal conductivity detectors are generally not
a complex combination of associations and is not simply a charac-
sensitive enough for analytical work on odors.
teristic of the odor itself (Beck and Day 1991). Responses to odors
Frequently, a sniffing port (Dravnieks and Krotoszynski 1969;
are determined by both bottom-up factors (attributes or properties
Dravnieks and O’Donnell 1971) is installed in parallel with the
of the odorant) and top-down factors (expectations, attitudes, and
detector(s). Part of the resolved effluent exhausts through the port
associations from prior experience stored in memory, and appropri-
and allows components that are particularly odorous or carry some
ateness of the odor in its present context). Both factors are activated
relevant odor quality to be annotated. Usually, only a fraction of all
when an individual detects an odor, and the individual’s ultimate
components studied exhibits odors.
response (e.g., perception of intensity, hedonics, irritation, or symp-
Airborne VOCs cause odors, but the correlation between indoor
toms) is a joint function of both (Dalton 1996; Dalton et al. 1997).
VOC concentrations and odor complaints in indoor environments is
In some cases, the interpretation provided by the top-down process
poor. Considerable work has been done on artificial noses, which
appears to override the outcome from the bottom-up process, result-
may offer objective determination of odorants (Bartlett et al. 1997;
ing in complaints, symptoms, and reports of illness.
Freund and Lewis 1995; Moy et al. 1994; Taubes 1996). However,
because the physicochemical correlates of olfaction are poorly

### 5. Dilution of Odors by Ventilation

understood, no simple analytical means to predict an odorant’s per-
The size of the exponent n in Stevens’ law [Equation (1)] varies
from one odorant to another, ranging from less than 0.2 to about 0.7
(Cain and Moskowitz 1974). This determines the slope or dose
ceived quality and intensity exists. Moreover, because acceptability
of an odorant depends strongly on context, it is unlikely that analyt-
ical instruments will supplant human evaluation.
response of the odor intensity/odorant concentration function and

#### Odor Units

has important consequences for malodor control. A low slope value
indicates an odor that requires greater relative dilution for the odor
to dissipate; a high slope value indicates an odor that can be more
quickly reduced by ventilation. For example, an exponent of 0.7
implies that, to reduce perceived intensity by a factor of 5, the con-
centration must be reduced by a factor of 10; an exponent of 0.2
would require a reduction in concentration by a factor of more than
3000 for the same reduction in perceived magnitude. Examples of
compounds with low slope values include hydrogen sulfide, butyl
acetate, and amines. Compounds with high slope values include
ammonia and aldehydes.
The ability of ventilation to control odors also depends on the
strength of the source generating the odorant(s) and the nature of the
odor. An odorant with a stronger source requires proportionately
more ventilation to achieve the same reduction in concentration.
Odors that are perceived as unpleasant may require substantially
Odor concentration can be expressed as the number of unit vol-
umes that a unit volume of odorous sample occupies when diluted to
the odor threshold with nonodorous air. If a sample of odorous air
can be reduced to threshold by a tenfold dilution with pure air, the
concentration of the original sample is said to be 10 odor units.
Hence, odor units are equivalent to multiples of threshold concen-
trations. Odor units are not units of perceived magnitude.
Odor units are widely used to express legal limits for emission of
odoriferous materials. For example, the law may state that a factory
operation may not cause the ambient odor level to exceed 15 odor
units. For every odorant (chemical), odor units and parts per million
(ppm) are proportional. The proportionality constant varies from one
odorant to another, depending on the number of ppm needed to evoke
a threshold response. Perceived odor magnitude (intensity), how-
ever, does not grow proportionally with concentration expressed in

<!-- page 278 -->

ppm. Therefore, it cannot grow proportionally with concentration
expressed in odor units. For example, a sample of 20 odor units is
always perceived as less than twice as strong as a sample of 10 odor
units. Moreover, because the psychophysical function (slope) varies
from one odorant to another, samples of two odorants, each at 20
odor units, may have unequal perceived intensities.
Although odor units are not equivalent to units of perceived mag-
nitude, they can be useful. Most indoor and outdoor contaminants
are complex mixtures, so that the actual concentration of the odor-
iferous portion of a sample cannot be expressed with certainty.
Thus, the odor unit is a useful measure of concentration of the mix-
ture when evaluating, for example, the efficiency of a filter or ven-
tilation system to remove or dilute the odor.

### 7. OLF Units

Sometimes IAQ scientists cannot successfully resolve com-
plaints about air in offices, schools, and other nonindustrial environ-
Fig. 5 Percentage of Dissatisfied Persons as a Function of
ments. Customarily, complaints are attributed to elevated pollutant
Ventilation Rate per Standard Person (i.e., per Olf)
concentrations; frequently, however, such high concentrations are
not found, yet complaints persist.
(CEN 1998)
Assuming that the inability to find a difference between air pol-
lutant levels in buildings with registered complaints and those with- Table 3 Sensory Pollution Load from Different Pollution
out complaints is due to inadequacies of prevailing measurement
Sources
techniques, Fanger and others changed the focus from chemical
Source
Sensory Load
analysis to sensory analysis (Fanger 1987, 1988; Fanger et al. 1988).
Sedentary person (1 to 1.5 met)
1 olf
Fanger quantified air pollution sources by comparing them with a
Person exercising
well-known source: a sedentary person in thermal comfort. A new
Low level (3 met)
4 olf
unit, the olf, was defined as the emission rate of air pollutants (bio-
Medium level (6 met)
10 olf
effluents) from a standard person. A decipol is one olf ventilated at
Children, kindergarten (3 to 6 yrs)
1.2 olf
a rate of 10 L/s of unpolluted air. Children, school (4 to 16 yrs) 1.3 olf
Low-polluting building
0.1 olf/m2
To use these units, Fanger generated a curve that relates the per-
Non-low-polluting building
0.2 olf/m2
centage of persons dissatisfied with air polluted by human bioefflu-
ents as a function of the outdoor air ventilation rate and obtained the
Source: CEN (1998).
following expression:
20 impartial persons (Gunnarsen and Fanger 1992). The panel
D = 395exp(–3.66q0.36) for q  0.332
judges the acceptability of the air just after entering the space. The
D = 100 for q < 0.332 (2) required ventilation rate depends on the desired percentage of occu-
pant satisfaction. In ASHRAE Standard 62.1, 80% acceptability
where
(20% dissatisfied) is the goal; European guidelines offer three qual-
ity levels: 15%, 20%, and 30% dissatisfied.
D = percentage of persons dissatisfied
q = ventilation/emission ratio, L/s per olf
Although this system has much to offer from a theoretical stand-
point, its use is controversial in some areas. Problems have been
This curve (Figure 5) is based on experiments involving more than
found in cultural differences among panel members and access to
1000 European subjects (Fanger and Berg-Munch 1983). Experi-
outdoor air for dilution (Aizlewood et al. 1996). The trend is now to
ments with American (Cain et al. 1983) and Japanese (Iwashita et al.
use untrained panels, as described in the previous paragraph. Knud-
1990) subjects show very similar results.
sen et al. (1998) showed that, for some building materials, the curve
The idea behind the olf is to express both human and nonhuman
giving the relation between percent dissatisfied and ventilation rate
sensory sources in a single unit: equivalent standard persons (i.e., in
is less steep than that in Figure 5, whereas it is steeper for others.
olfs). A room should therefore be ventilated to handle the total sen-
The sensory load in this case depends on the ventilation rate. The
sory load from persons and building. The olf concept is used in
constant sensory loads in Table 3 should therefore be seen as a first
European publications for ventilation (CEN 1998; ECA 1992) to
approximation.
determine required ventilation and in several national standards,
including the Norwegian Building Code. Table 3 shows the sensory

### References

loads from different pollution sources used in CEN (1998).
ASHRAE members can access ASHRAE Journal articles and
Example. Office, low-polluting building, occupancy 0.07 persons/m2.
ASHRAE research project final reports at technologyportal
Occupants 0.07 olf/m2 .ashrae.org. Articles and reports are also available for purchase by
Building 0.1 olf/m2 nonmembers in the online ASHRAE Bookstore at www.ashrae.org
/bookstore.
Total sensory load
0.17 olf/m2
ACGIH. Annually. TLVs® and BEIs®. American Conference of Governmen-
30% dissatisfied requires 4 L/s per olf ventilation rate (Figure 5).
tal Industrial Hygienists, Cincinnati, OH.
Required ventilation: 4 0.17 = 0.7 L/(s·m2).
AIHA. 1989. Odor thresholds for chemicals with established occupational
The sensory load on the air in a space can be determined from
health standards. American Industrial Hygiene Association, Akron, OH.
Figure 5 by measuring the outdoor ventilation rate and determining
Aizlewood, C.E., G.J Raw, and N.A. Oseland. 1996. Decipols: Should we
the percent dissatisfied, using an untrained panel with a minimum of
use them? Indoor Built Environment 5:263-269.

<!-- page 279 -->

Amoore, J.E. 1962. The stereochemical theory of olfaction, 1: Identification
of seven primary odors. Proceedings of the Scientific Section of the Toilet
Goods Association 37:1-12.
ASHRAE. 2016. Ventilation for acceptable indoor air quality. ANSI/
ASHRAE Standard 62.1-2016.
ASTM. 1985. Atlas of odor character profiles. Data Series 61. American
Society for Testing and Materials, West Conshohocken, PA.
ASTM. 1996. Sensory testing methods, 2nd ed. E. Chambers IV and M.B.
Wolf, eds. Document MNL26-EB. American Society for Testing and
Materials, West Conshohocken, PA.
ASTM. 2004. Standard practices for referencing suprathreshold odor inten-
sity. Standard E544-1999 (2004). American Society for Testing and
Materials, West Conshohocken, PA.
Bartlett, P., J. Elliott, and J. Gardner. 1997. Electronic noses and their appli-
cations in the food industry. Food Technology 51(12):44-48.
Beck, L., and V. Day. 1991. New Jersey’s approach to odor problems. Trans-
actions: Recent developments and current practices and odor regula-
tions control and technology, D.R. Derenzo and A. Gnyp, eds. Air and
Waste Management Association, Pittsburgh, PA.
Dravnieks, A., and P. Laffort. 1972. Physicochemical basis of quantitative
and qualitative odor discrimination in humans. Olfaction and Taste IV:
Proceedings of the Fourth International Symposium, pp. 142-148. D.
Schneider, ed. Wissenschaftliche Verlagsgesellschaft mbH, Stuttgart.
Dravnieks, A., and A. O’Donnell. 1971. Principles and some techniques of
high resolution headspace analysis. Journal of Agricultural and Food
Chemistry 19:1049.
ECA. 1992. Guidelines for ventilation requirements in buildings. European
Collaborative Action Indoor Air Quality and its Impact on Man: Report
11. EUR 14449 EN. Office for Official Publications of the European
Committees, Luxembourg.
Engen, T., R.A. Kilduff, and N.J. Rummo. 1975. The influence of alcohol on
odor detection. Chemical Senses and Flavor 1:323.
EPA. 1992. Reference guide to odor thresholds for hazardous air pollutants
listed in the Clean Air Act Amendments of 1990. EPA/600/R-92/047.
Office of Research and Development, U.S. Environmental Protection
Agency, Washington, D.C.
Fang, L., G. Clausen, and P.O. Fanger. 1998a. Impact of temperature and
humidity on the perception of indoor air quality. Indoor Air 8(2):80-90.
Berglund, L., and W.S. Cain. 1989. Perceived air quality and the thermal
Fang, L., G. Clausen, and P.O. Fanger. 1998b. Impact of temperature and
environment. Proceedings of IAQ’89: The Human Equation: Health and
humidity on perception of indoor air quality during immediate and lon-
Comfort, San Diego, pp. 93-99.
ger whole-body exposures. Indoor Air 8(4):276-284.
Berg-Munch, B., and P.O. Fanger. 1982. The influence of air temperature on
Fanger, P.O. 1987. A solution to the sick building mystery. Indoor Air’87,
the perception of body odour. Environment International 8:333-335.
Proceedings of the International Conference on Indoor Air and Climate.
Cain, W.S. 1978. The odoriferous environment and the application of olfac-
Institute of Water, Soil and Air Hygiene, Berlin.
tory research. In Handbook of perception, vol. 6, Tasting and smelling,
Fanger, P.O. 1988. Introduction of the olf and decipol units to quantify air
pp. 197-199, C.C. Carterette and M.P. Friedman, eds. Academic Press,
pollution perceived by humans indoors and outdoors. Energy and Build-
New York.
ings 12:1-6.
Cain, W.S., and J.E. Cometto-Muñiz. 1995. Irritation and odors as indicators
Fanger, P.O., and B. Berg-Munch. 1983. Ventilation and body odor. Pro-
of indoor pollution. Occupational Medicine 10(1):133-135.
ceedings of Engineering Foundation Conference on Management of
Cain, W.S., and H.R. Moskowitz. 1974. Psychophysical scaling of odor. In
Atmospheres in Tightly Enclosed Spaces, pp. 45-50. ASHRAE.
Human responses to environmental odors, pp. 1-32, A. Turk, J.W. John-
Fanger, P.O., J. Lauridsen, P. Bluyssen, and G. Clausen. 1988. Air pollution
ston, and D.G. Moulton, eds. Academic Press, New York.
sources in offices and assembly halls quantified by the olf unit. Energy
Cain, W.S., B.P. Leaderer, R. Isseroff, L.G. Berglund, R.I. Huey, E.D.
and Buildings 12:7-19.
Lipsitt, and D. Perlman. 1983. Ventilation requirements in buildings—I:
Freund, M.S., and N.S. Lewis. 1995. A chemically diverse conduction
Control of occupancy odor and tobacco smoke odor. Atmospheric Envi-
polymer-based “electronic nose.” Proceedings of the National Academy
ronment 17:1183-1197.
of Sciences 92:2652-2656.
CEN. 1998. Ventilation for buildings: Design criteria for the indoor environ-
Frey, A.F. 1995. A review of the nature of odour perception and human
ment. Technical Report CR1752. European Committee for Standardiza-
response. Indoor Environment 4:302-305.
tion, Brussels.
Green, B.G., P. Dalton, B. Cowart, G. Shaffer, K.R. Rankin, and J. Higgins.
Clausen, G., P.O Fanger, W.S. Cain, and B.P. Leaderer. 1985. The influence
1996. Evaluating the “labeled magnitude scale” for measuring sensations
of aging particle filtration and humidity on tobacco smoke odour. Pro-
of taste and smell. Chemical Senses 21(3):323-334.
ceedings of CLIMA 2000, vol. 4, pp. 345-349. Copenhagen.
Gunnarsen, L. 1997. The influence of area-specific rate on the emissions
Cometto-Muñiz, J.E., and W.S. Cain. 1992. Sensory irritation, relation to
from construction products. Indoor Air 7:116-120.
indoor air pollution in sources of indoor air contaminants—Characteriz-
Gunnarsen, L., and P.O. Fanger. 1992. Adaptation to indoor air pollution.
ing emissions and health effects. In Annals of the New York Academy of
Energy and Buildings 18:43-54.
Sciences, vol. 641: Sources of indoor air contaminants: Characterizing
Harper, R., E.C. Bate Smith, and D.G. Land. 1968. Odour description and
emissions and health impacts.
odour classification. American Elsevier, New York. Distributors for
Cometto-Muñiz, J.E., and W.S. Cain. 1995. Olfactory adaptation. In Hand-
Churchill Livingston Publishing, Edinburgh, Scotland.
book of olfaction and gustation, R.L. Doty, ed. Marcel Dekker, New York.
Iwashita, G., K. Kimura, S. Tanabe, S. Yoshizawa, and K. Ikeda. 1990.
Cometto-Muñiz, J.E., W.S. Cain, and H.K. Hudnell. 1997. Agonistic sen-
Indoor air quality assessment based on human olfactory sensation. Jour-
sory effects of airborne chemicals in mixtures: Odor, nasal pungency and
nal of Architecture, Planning and Environmental Engineering 410:9-19.
eye irritation. Perception and Psychophysics 59(5):665-674.
Kerka, W.F., and C.M. Humphreys. 1956. Temperature and humidity effect
Cowart, B.J., K. Flynn-Rodden, S.J. McGeady, and L.D. Lowry. 1993.
on odour perception. ASHRAE Transactions 62:531-552.
Hyposmia in allergic rhinitis. Journal of Allergy and Clinical Immunol-
Knudsen, H.N., O. Valbjørn, and P.A. Nielsen. 1998. Determination of
ogy 91:747-751.
exposure-response relationships for emissions from building products.
Cowart, B.J., I.M. Young, R.S. Feldman, and L.D. Lowry. 1997. Clinical
Indoor Air 8(4):264-275.
disorders of smell and taste. Occupational Medicine 12:465-483.
Koelega, H.S., and E.P. Koster. 1974. Some experiments on sex differences
Dalton, P. 1996. Odor perception and beliefs about risk. Chemical Senses
in odor perception. In Annals of the New York Academy of Sciences, vol.
21:447-458.
237: Evaluation, Utilization, and Control, p. 234.
Dalton, P., and C.J. Wysocki. 1996. The nature and duration of adaptation
Meilgaard, M., G.V. Civille, and B.T. Carr. 1987. Sensory evaluation tech-
following long-term exposure to odors. Perception & Psychophysics
niques. CRC Press, Boca Raton, FL.
58(5):781-792.
Moskowitz, H.R., A. Dravnieks, W.S. Cain, and A. Turk. 1974. Standardized
Dalton, P., C.J. Wysocki, M.J. Brody, and H.J. Lawley. 1997. The influence
procedure for expressing odor intensity. Chemical Senses and Flavor
of cognitive bias on the perceived odor, irritation and health symptoms
1:235.
from chemical exposure. International Archives of Occupational and
Environmental Health 69:407-417.
Dravnieks, A. 1975. Evaluation of human body odors, methods and inter-
pretations. Journal of the Society of Cosmetic Chemists 26:551.
Dravnieks, A., and., and B. Krotoszynski. 1969. Analysis and systematiza-
tion of data for odorous compounds in air. ASHRAE Symposium Bulletin:
Odor and odorants: The engineering view.
Moy, L., T. Tan, and J.W. Gardner. 1994. Monitoring the stability of perfume
and body odors with an “electronic nose.” Perfumer and Flavorist 19:
11-16.
NIOSH. 1993. Case studies—Indoor environmental quality “from the ground
up.” Applied Occupational and Environmental Hygiene 8: 677-680.
Norwegian Building Code. 1996. Oslo, Statens Hygningstekniske Eur.
