# Chapter 20: Space Air Diffusion

*Source: 2021 ASHRAE Handbook—Fundamentals (SI), Chapter 20 (PDF pages 594–603).*

> **Conversion notes:** Generated by extracting and reflowing text from the original two-column PDF layout (automated, no manual retyping). Narrative body text is reconstructed into continuous prose. Figures are not reproduced (only their "Fig. N" captions appear inline). Data tables are preserved as best-effort text blocks; row/column order in dense multi-column tables may occasionally be imperfect. **Verify any value used in an actual design calculation against the original PDF.**


<!-- page 594 -->

Energy Estimating and Modeling Methods
Judkoff, R. 1985. International Energy Agency building simulation compar-
ison and validation study. Proceedings of the Building Energy Simulation
Conference, Seattle.
Judkoff, R. 1986. International Energy Agency sunspace intermodel com-
parison (draft). SERI/TR-254-2977. Solar Energy Research Institute
(now National Renewable Energy Laboratory), Golden, CO.
Sakamoto, Y. 2000. Determination of standard values of benchmark test to
evaluate annual heating and cooling load computer program. Natural
Resources Canada, Ottawa, ON.
Soubdhan, T., T. Mara, H. Boyer, and A. Younes. 1999. Use of BESTEST
procedure to improve a building thermal simulation program. Université
de la Réunion, St Denis, La Reunion, France.
Judkoff, R., and J. Neymark. 1997. Home Energy Rating System Building
Strachan, P., G. Kokogiannakis, L. MacDonald, and I. Beausoleil-Morrison.
Energy Simulation Test for Florida (Florida-HERS BESTEST), vols. 1
2006. Integrated comparative validation tests as an aid for building sim-
and 2. NREL/TP-550-23124. National Renewable Energy Laboratory,
ulation tool users and developers. ASHRAE Transactions 112:395-408.
Golden, CO. www.nrel.gov/docs/legosti/fy97/23124a.pdf and www.nrel
See also Achermann and Zweifel (2003), Judkoff et al. (1980, 1983), Judkoff
.gov/docs/legosti/fy97/23124b.pdf.
and Neymark (1995a, 1995b), Judkoff et al. (2011a, 2011b), Morck (1986),
Judkoff, R., and J. Neymark. 1998. The BESTEST method for evaluating
Neymark and Judkoff (2004), and Purdy and Beausoleil-Morrison (2003) in
and diagnosing building energy software. Proceedings of the ACEEE
the References.
Summer Study 1998, Washington, D.C. American Council for an Energy-
Efficient Economy.
General Testing and Validation
Judkoff, R., and J. Neymark. 1999. Adaptation of the BESTEST intermodel
comparison method for proposed ASHRAE Standard 140P: Method of
test for building energy simulation programs. ASHRAE Transactions
105(2).
Abushakra, B., and D. Claridge. 2008. Modeling office building occupancy
in hourly data-driven and detailed energy simulation programs. ASHRAE
Transactions 114(2):472-481.
Judkoff, R., and J. Neymark. 2013. Twenty years on!: Updating the IEA
Allen, E., D. Bloomfield, N. Bowman, K. Lomas, J. Allen, J. Whittle, and A.
BESTEST building thermal fabric test cases for ASHRAE Standard 140.
Irving. 1985. Analytical and empirical validation of dynamic thermal
Proceedings Building Simulation 2013, Chambéry, France, August 25-
building models. Proceedings of the First Building Energy Simulation
28, 2013. International Building Performance Simulation Association.
Conference, Seattle, pp. 274-280.
Also see the preprinted version, NREL CP-5500-58487. Golden, CO:
Beausoleil-Morrison, I. 2000. The adaptive coupling of heat and air flow
National Renewable Energy Laboratory. www.nrel.gov/docs/ fy13osti
modelling within dynamic whole-building simulation. Ph.D. dissertation.
/58487.pdf.
Energy Systems Research Unit, Department of Mechanical Engineering,
Mathew, P., and A. Mahdavi. 1998. High-resolution thermal modeling for
University of Strathclyde, Glasgow.
computational building design assistance. Proceedings of the Interna-
Bloomfield, D. 1985. Appraisal techniques for methods of calculating the
tional Computing Congress, Computing in Civil Engineering, Boston.
thermal performance of buildings. Building Services Engineering Re-
Neymark, J., and R. Judkoff. 1997. A comparative validation based certifi-
search & Technology. 6(1):13-20.
cation test for home energy rating system software. Proceedings of
Bloomfield, D., ed. 1989. Design tool evaluation: Benchmark cases. IEA
Building Simulation ’97, Prague. International Building Performance
T8B4. Solar Heating and Cooling Program, Task VIII: Passive and
Simulation Association.
Hybrid Solar Low-Energy Buildings. Building Research Establishment,
Neymark, J., R. Judkoff, D. Alexander, C. Felsmann, P. Strachan, and A.
Garston, U.K.
Wijsman. 2008. International Energy Agency Building Energy Simula-
tion Test and Diagnostic Method (IEA BESTEST) multi-zone non-airflow
in-depth diagnostic cases: MZ320-MZ360. NREL Report No. TP-550-
43827. National Renewable Energy Laboratory, Golden, CO. www.nrel
.gov/docs/fy08osti/43827.pdf.
Neymark, J., R. Judkoff, D. Alexander, C. Felsmann, P. Strachan, and A.
Wijsman, A. 2011. IEA BESTEST multi-zone non-airflow in-depth
Bloomfield, D., K. Lomas, and C. Martin. 1992. Assessing programs which
predict the thermal performance of buildings. BRE Information Paper
IP7/92. Building Research Establishment, Garston, U.K.
Gough, M. 1999. A review of new techniques in building energy and envi-
ronmental modelling. Final Report, BRE Contract BREA-42. Building
Research Establishment, Garston, U.K.
diagnostic cases. Proceedings of Building Simulation 2011, Sydney.
Judkoff, R., S. Barakat, D. Bloomfield, B. Poel, R. Stricker, P. van Haaster,
International Building Performance Simulation Association. Preprint
and D. Wortman. 1988. International Energy Agency design tool evalu-
version, NREL CP-5500-51589, National Renewable Energy Labora-
ation procedure. SERI/TP-254-3371. Solar Energy Research Institute
tory, Golden, CO. www.nrel.gov/docs/fy12osti/51589.pdf.
(now National Renewable Energy Laboratory), Golden, CO.
NRC. 2000. Benchmark test for the evaluation of building energy analysis
Palomo, E., and G. Guyon. 2002. Using parameters space analysis tech-
computer programs. Natural Resources Canada, Ottawa, ON. (Transla-
niques for diagnostic purposes in the framework of empirical model val-
tion of original Japanese version, approved by the Japanese Ministry of
idation. LEPT-ENSAM, Talance, France. Electricité de France, Moret
Construction.)
sur Loing.
RESNET. 2007. Procedures for verification of International Energy Con-
servation Code performance path calculation tools. RESNET Publica-
tion 07-003. Residential Energy Services Network, Inc., Oceanside, CA.
www1.resnet.us/standards/iecc/procedures.pdf.
See also Bloomfield (1988, 1999), Irving (1988), Judkoff et al. (1983), Jud-
koff (1988), Judkoff and Neymark (2006), and Lomas and Eppel (1992) in
the References.

<!-- page 595 -->

Indoor Air Quality and Sustainability........................................................................................... 20.2
Terminology.................................................................................................................................. 20.2
Principles of Jet Behavior............................................................................................................. 20.3
Symbols......................................................................................................................................... 20.8
OOM air distribution systems are intended to provide thermal
Local temperature and carbon dioxide (CO ) concentration have
2
comfort and ventilation for space occupants and processes.
similar stratification profiles.
Although air terminals (inlets and outlets), terminal units, fan-coil
Air distribution systems, such as thermal displacement ventila-
units, local ducts, and rooms themselves may affect room air diffu-
sion, this chapter addresses only air inlets and outlets and their direct
tion (TDV) and underfloor air distribution (UFAD), that deliver air
in cooling mode at or near floor level and return air at or near ceil-
effect on occupant comfort. This chapter is intended to present
ing level produce varying amounts of room air stratification. For
HVAC designers the fundamental characteristics of air distribution
devices. For information on naturally ventilated spaces, see Chapter
floor-level supply, thermal plumes that develop over heat sources
in the room play a major role in driving overall floor-to-ceiling air
16.For a discussion of various air distribution strategies, tools, and
motion. The amount of stratification in the room is primarily deter-
guidelines for design and application, see Chapter 57 in the 2019
ASHRAE Handbook—HVAC Applications. Chapter 20 in the 2020
mined by the balance between total room airflow and heat load. In
practice, the actual temperature and concentration profile depends
ASHRAE Handbook—HVAC Systems and Equipment describes the
on the combined effects of various factors, but is largely driven by
characteristics of various air inlets, outlets, fan-coil units, chilled
beams, air curtain units, and terminal units, as well as selection tools
the characteristics of the room supply airflow and heat load config-
uration.
and guidelines.
For room supply airflow, the major factors are
Room air diffusion methods can be classified as one of the fol-
lowing as shown in Figure 1:
- Total room supply airflow quantity
- Room supply air temperature
• Mixed systems produce little or no thermal stratification of air
- Diffuser type
within the space. Overhead air distribution is an example of this
- Diffuser throw height (or outlet velocity); this is associated with
type of system.
the amount of mixing provided by a floor diffuser (or room con-
- Fully (thermally) stratified systems produce little or no mixing
ditions near a low-sidewall TDV diffuser)
of air within the occupied space. Thermal displacement ventila-
tion is an example of this type of system.
For room heat loads, the major factors are
- Partially mixed systems provide some mixing within the occupied
and/or process space while creating stratified conditions in the vol-
ume above. Most underfloor air distribution and task/ambient con-
- Magnitude and number of loads in space
- Load type (point or distributed source)
ditioning designs are examples of this type of system.
- Elevation of load (e.g., overhead lighting, person standing on
floor, floor-to-ceiling glazing)
- Radiative/convective split
The preparation of this chapter is assigned to TC 5.3, Room Air Distribu-
tion.
- Whether pollutants are associated with heat sources
Fig. 1 Classification of Air Diffusion Methods
Copyright
2021, ASHRAE

<!-- page 596 -->

### 1. Indoor Air Quality and Sustainability

Induction ratio. Volumetric flow rate of induced air divided by
Air diffusion methods affect not only indoor air quality (IAQ)
volumetric flow rate of primary air.
and thermal comfort, but also energy consumption over the build-
Inlet. A device that allows air to exit the zone (e.g., grilles, reg-
ing’s life. Choices made early in the design process are important.
isters, diffusers)
Programs such as U.S. Green Building Council’s (USGBC 2013)
Isothermal jet. An air jet in which supply air temperature
Leadership in Energy and Environmental Design (LEED®) v4 rat-
equals surrounding room air temperature.
ing system, which was originally created in response to indoor air
Linear jet. A supply air jet with a relatively high aspect ratio.
quality concerns, now include prerequisites and credits for increas-
Neck area. Nominal area of duct connection to air outlet or
ing ventilation rates and improving indoor environmental quality.
inlet.
These program requirements are sometimes achievable by follow-
ing good room air diffusion design principles, methods, and stan-
dards (see Chapter 57 of the 2019 ASHRAE Handbook—HVAC
Applications).
ANSI/ASHRAE Standard 62.1 provides a table of typical values
to help predict zone air distribution effectiveness. For example,
well-designed ceiling-based air distribution systems produce near-
perfect air mixing in cooling mode, and yield an air distribution
effectiveness of 1.0. Displacement ventilation and underfloor air
distribution (UFAD) systems have the potential for values greater
Nonisothermal jet. An air jet in which supply air temperature
does not equal surrounding room air temperature.
Occupied zone. The volume of space intended to be comfort
conditioned for occupants (see ANSI/ASHRAE Standard 55).
Outlet. A device discharging supply air into the space (e.g.,
grilles, registers, diffusers). Classified according to location and
type of discharge.
Outlet velocity. Average velocity of air discharging from an
outlet.
than 1.0. More information on ceiling- and wall-mounted air inlets
Primary air. Air delivered to an outlet or terminal device.
and outlets can be found in Rock and Zhu (2002). Displacement
Radial jet. A supply air jet that discharges 360° and expands
system performance is described in Chen and Glicksman (2003).
uniformly.
ASHRAE’s (2013) UFAD Design Guide discusses UFAD in detail.
Spread. Divergence of an airstream in a horizontal and/or verti-
More information on ANSI/ASHRAE Standard 62.1 is available in
cal plane after it leaves an outlet.
its user’s manual (ASHRAE 2010).
Stratification height. Vertical distance from floor to horizontal
plane that defines lower boundary of upper mixed zone in a fully

### 2. Terminology

stratified or partially mixed system.
Aspect ratio. Ratio of length to width of opening or core of a
grille.
Attached jet. A supply air jet drawn to a surface, parallel to the
direction of airflow and caused by the Coanda effect.
Axial jet. A supply air jet with a conical discharge profile.
Centerline velocity. Maximum velocity of an air jet at any
Stratified zone. Zone in which air movement is entirely driven
by buoyancy caused by convective heat sources. Typically found
in fully stratified or partially mixed systems.
Supply Air. Air delivered into a zone from an outlet.
Terminal velocity. An arbitrary specified centerline air veloc-
ity at a distance from an outlet.
given cross section perpendicular to the direction of airflow.
Throw. The distance from the centerline of an outlet perpendic-
Coanda effect. Effect of a moving jet attaching to a parallel
surface because of negative pressure developed between jet and
surface.
ular to a point in the mixed airstream where the velocity has been
reduced to a specified terminal velocity (e.g., 0.25, 0.5, 0.75, or
1.0m/s), defined by ASHRAE Standard 70.
Coefficient of discharge. Ratio of area at vena contracta to free
Total air. Combination of supply air and entrained air at a
area of opening.
given distance from an outlet.
Core area. Area of a register, grille, or linear slot diffuser per-
Vena contracta. Smallest cross-sectional area of a fluid stream
taining to the inside of the frame or border.
leaving an orifice.
Diffusion. Distribution of air into a space.
Distribution. Moving air to or in a space by an outlet discharg-

#### Outlet Types and Characteristics

ing supply air.
Straub and Chen (1957) and Straub et al. (1956) classified outlets
Draft. Current of air, when referring to localized effect (gener-
into five major groups (the subgrouping was added in 2017 and was
ally, the unwanted local cooling of the body caused by air move-
not part of the original research):
ment) caused by one or more factors of high air velocity, low
ambient temperature, or direction of airflow whereby more heat is
withdrawn from a person’s skin than is normally dissipated.
Drop. Vertical distance that the lower edge of a horizontally
projected airstream descends between the outlet and the end of its
throw.
Effective area. Net area of an outlet or inlet device through
which air can pass; equal to the free area times the coefficient of
discharge.
Entrainment. Air drawn into an air jet because of the pressure
differential caused by the airstream discharged from the outlet.
Entrainment ratio. Volumetric flow rate of total air (supply air
plus entrained air) at a given distance from an outlet divided by the
volumetric flow rate of supply air.
Free area. Total minimum area of openings in an air outlet or
inlet through which air can pass.
Free jet. An air jet not obstructed or affected by walls, ceiling,
or other surfaces.
Group A1. Outlets mounted in or near the ceiling that discharge
air horizontally (Figures 2 and 3).
Group A2. Outlets discharging horizontally that are not influ-
enced by an adjacent surface (free jet; Figure 4).
Group B. Outlets mounted in or near the floor that discharge air
vertically in a linear jet (Figure 5).
Group C. Outlets mounted in or near the floor that discharge air
vertically in a spreading jet (Figure 6).
Group D. Outlets mounted in or near the floor that discharge air
horizontally (Figure 7 and 8). When used in fully stratified systems
(TDV), these outlets use low discharge velocities; in mixed sys-
tems, they use higher discharge velocities.
Group E. Outlets that project supply air vertically downward
(Figures 9 and 10). When used in partially stratified systems (e.g.,
laminar flow outlets, TDV), these outlets use low discharge veloc-
ities; in mixed systems (e.g., air curtain units, other downward
directed ceiling devices, etc.), they use higher discharge velocities.

<!-- page 597 -->

### 3. Principles of Jet Behavior

#### Air Jet Fundamentals

Air supplied to rooms through various types of outlets can be
distributed by turbulent air jets (mixed and partially mixed sys-
tems) or in a low-velocity, unidirectional manner (stratified sys-
tems). The air jet discharged from an outlet is a primary factor
affecting room air motion. The jet boundary contours are not well
defined and are easily affected by external influences. Baturin
(1972), Christianson (1989), and Murakami (1992) have further
information on the relationship between the air jet and occupied
zone.
If the supply air temperature is equal to the ambient room air
temperature, the air jet is called an isothermal jet. A jet with an
initial temperature different from the ambient air temperature is
called a nonisothermal jet. The air temperature differential
Fig. 2 Example Airflow Patterns of Outlet Group A1
between supplied and ambient room air generates thermal forces
(buoyancy) in jets, affecting the jet’s (1) trajectory, (2) location at
which it attaches to and separates from the ceiling/floor, and (3)
throw. The significance of these effects depends on the ratio
between the thermal buoyancy of the air and jet momentum.
If an air jet is not obstructed or affected by walls, ceiling, or
other surfaces, it is considered a free jet. When outlet area is small
compared to the dimensions of the space normal to the jet, the jet
may be considered free as long as
X  1.5 A
(1)
Fig. 3 Example Airflow Patterns (Nonisothermal) of Outlet where
Group A1
X= distance from face of outlet, m
A = cross-sectional area of confined space normal to jet, m2
Fig. 4 Example Airflow Patterns (Isothermal) of Outlet Group A2
Fig. 5 Example Airflow Patterns (Nonisothermal) of Outlet Group B

<!-- page 598 -->

- Zone 1 extends from the outlet face, in which the velocity and
temperature of the airstream remains practically unchanged.
- Zone 2 is a transition zone, with its length determined by the type
of outlet, aspect ratio of the outlet, initial airflow turbulence, etc.
- Zone 3 is a zone of jet degradation, where centerline air velocity
and temperature differential decrease rapidly. Turbulent flow is
fully established and may be 25 to 100 equivalent air outlet diam-
eters long. The angle of divergence is well defined. Typically, free
air jets diverge at a constant angle, usually ranging from 20 to 24°,
Fig. 6 Example Airflow Patterns (Nonisothermal) of Outlet
with an average of 22°. Coalescing jets for closely spaced multi-
Group C
ple outlets expand at smaller angles, averaging 18°, and jets dis-
charging into relatively small spaces show even smaller angles of
expansion (McElroy 1943). The angle of divergence is easily
affected by external influences, such as local eddies, vortices, and
surges. Internal forces governing this air motion are extremely
delicate (Nottage et al. 1952a).
- Zone 4 is important because, in most cases, the jet enters the occu-
pied area in this zone. Distance to this zone and its length depend
on the velocities and turbulence characteristics of ambient air. In a
few diameters or widths, air velocity becomes less than 0.25 m/s.
Fig. 7 Example Airflow Patterns (Nonisothermal) of Outlet
Centerline Velocities in Zones 1 and 2. In zone 1, the ratio V /V
x o
Group D (High Velocity)
is constant for a given outlet and ranges between 1.0 and 1.2, equal to
the ratio of the centerline velocity of the jet at the start of expansion
to the average initial velocity. The ratio V /V varies from approxi-
x o
mately 1.0 for rounded entrance nozzles to about 1.2 for straight pipe
discharges; it has higher values for diverging discharge outlets.
The aspect ratio (Tuve 1953) and turbulence (Nottage et al.
1952a) primarily affect centerline velocities in zones 1 and 2. As-
pect ratio has little effect on the terminal zone of the jet when H is
o
greater than 100 mm. This is particularly true of nonisothermal jets.
When H is very small, induced air can penetrate the core of the jet,
o
thus reducing centerline velocities. The difference in performance
Fig. 8 Example Airflow Patterns (Nonisothermal) of Outlet
between a radial outlet with small H and an axial outlet with large
o
Group D (Low Velocity)
H shows the importance of jet thickness.
o
When air is discharged from relatively large perforated panels,
the constant-velocity core formed by coalescence of individual jets
extends a considerable distance from the panel face. In zone 1,
when the aspect ratio is less than 5, use the following equation for
estimating centerline velocities (Koestel et al. 1949):
V = 1.2V C R
(2)
x o d fa
In zone 2, the ratio V /V begins to decrease. Experimental evi-
x o
dence indicates that, in zone 2,
Fig. 9 Example Airflow Patterns (Nonisothermal) of Outlet
V K H
Group E (High Velocity)
x
c 2 o
- --- -- = - ----- -- --- --- --
(3)
o
where
V = centerline velocity at distance X from outlet, m/s
x
V = V /C R = average initial velocity at discharge, m/s
o c d fa
V = nominal velocity of discharge based on core area, m/s
c
C = coefficient of discharge (usually between 0.65 and 0.90)
d
R = ratio of free area to core area
fa
H = width of jet at outlet or at vena contracta, m
o
K = centerline velocity constant, depending on outlet type and
Fig. 10 Example Airflow Patterns (Nonisothermal) of Outlet
c2
discharge pattern
Group E (Low Velocity)
X (1/K H )1/2 = distance from outlet to measurement of centerline
c2 o
velocity V, m
x
Jet Expansion Zones. The full length of an air jet, in terms of the
maximum or centerline velocity and temperature differential at the
cross section, can be divided into four zones:
Centerline Velocity in Zone 3. In zone 3, centerline velocities of
radial and axial isothermal jets can be determined accurately from
the following equation:

<!-- page 599 -->

Table 1 Generic Values for Centerline Velocity Constant K a
c3
for Commercial Supply Outlets for
Fully and Partially Mixed Systems, Except UFAD
Outlet Type Discharge Pattern A K a
o
High sidewall grilles 0° deflectionb
c3
Free 5.7
(Figure 4) Wide deflection Free 4.2
High sidewall linear Core less than 100 mm highc Free 4.4
Core more than 100 mm high Free 5.0
Low sidewall Up and on wall, no spread Free 4.5
(Figure 7) Wide spreadc Free 3.0
Baseboard Up and on wall, no spread Core 4.0
Wide spread
Floor grille (Figure 5) No spreadc
Wide spread
Core 2.0
Free 4.7
Free 1.6
Ceiling (Figure 2) 360° horizontald Neck 1.1
Four-way; little spread
Neck 3.8
Ceiling linear slot Horizontal/vertical along surfacec Free 5.5
(Figure 3)
jetc
Horizontal/vertical free Free 3.9
Free jet (air curtain units) Free 6.0
aGeneric values shown for example purposes bFree area is about 80% of core area.
only. See manufacturer’s data for specificcFree area is about 50% of core area.
K values.
dCone free area is greater than duct area.
c3
K V A K Q
c 3 o o c 3 o
V = ----- -- ------ ------------ - = ----- -- ------- --
Fig. 11 Zones of Expansion for Axial or Radial Air Jets
(4)
x
X A
o
where
K =centerline velocity constant (see Table 1 for generic values)
c3
V =V /C R = average initial velocity at discharge, m/s
o c d fa
A =free area, core area, or neck area as shown in Table 1 (obtained
o
from outlet manufacturer), m2
Q =volumetric flow rate of supply air, m3/s
o
X =distance from face of outlet, m
For centerline velocities of linear jets, where K = K , use
c3
c2
Equation (3).
The effective area, according to ASHRAE Standard 70, can be
used in place of A in Equation (4) with the appropriate value of K .
o
c3
Centerline Velocity in Zone 4. In zone 4, centerline velocities
can be difficult to predict, based on the large dispersal pattern.
Determining Centerline Velocities. To correlate data from all
four zones, plot centerline velocity ratios against distance from the
outlet in Figures 11 and 12.
Airflow patterns of diffusers are related to the centerline veloc-
ity constants and throw distance. In general, diffusers with a circu-
lar airflow pattern (radial jet) have a shorter throw than those with
a directional or cross-flow pattern (axial jet). During cooling, the
circular pattern tends to curl back from the end of the throw toward
the diffuser, reducing the drop and ensuring that the cool air re-
Fig. 12 Zones of Expansion for Linear Air Jets
mains near the ceiling.
In cross-flow airflow patterns, the airflow does not roll back to
the diffuser at the end of the throw, but continues to move away
See Informative Appendix B of ASHRAE Standard 70-2006 for
from the diffuser at low velocities.
the application of this methodology. The following example shows
Throw. At a given supply airflow and centerline velocity, Equa-
the use of Table 1 and Figures 11 and 12.
tion (4) can be transposed into Equation (5) to determine the throw
X of an outlet. The centerline velocity constant and appropriate out-
Example 1. A 300 by 450 mm high sidewall grille with an 280 by 430 mm
let area A should be available from the outlet manufacturer.
o
c3
According to Figures 11 and 12, 0.25 m/s terminal velocity can
occur in zone 4. When this occurs, an accepted practice to approx-
core area is selected. From Table 1, K = 5 for zone 3, and A should
o
be 80% of the core area, in square metres. If the airflow is 0.3 m3/s,
what is the throw to 0.25, 0.5, and 0.75 m/s?
imate throw in zone 4 is to reduce the calculated throw in zone 3
Solution:
by 30%.
From Equation (5),
K Q
K Q
c3 o c3 o 5.70.3 1.71
X = ----------------- (5) X = ----------------- = --------------------------------------------------------------- = ----------------------
V 0.31
V A
x
x o
V A 0.8280430106
x
o
x

<!-- page 600 -->

Solving for 0.25 m/s throw,
x
------ = -----------------
X = 1.71/(0.25  0.31) = 22 m
2X
(7)
o
c
However, according to Figures 11 and 12, 0.25 m/s is in zone 4,
o
By substituting from Equation (4),
which is typically 30% less than calculated in Equation (4), or
x
2----o--
X = 22  0.70 = 15 m ----- - = (8)
o
x
Solving for 0.5 m/s throw,
For a continuous slot with active sections up to 3 m and sepa-
X = 1.71/(0.5  0.31) = 11 m
rated by 0.6 m,
Solving for 0.75 m/s throw,
x 2 X
------ = --------- ------
(9)
X = 1.71/(0.75  0.31) = 7 m
Q K H
o c3 o
Velocity Profiles of Jets. In zone 3 of both axial and radial jets,
or, substituting from Equation (3),
the velocity distribution may be expressed by a single curve (Fig-
ures 11 and 12) in terms of dimensionless coordinates; this same Q V
x
----- - =
2----o--
(10)
curve can be used as a good approximation for adjacent portions of
o
x
zones 2 and 4. Temperature and density differences have little
effect on cross-sectional velocity profiles.
where
Q = total volumetric flow rate at distance X from face of outlet, m3/s
Velocity distribution in zone 3 can be expressed by the Gauss
x
Q = discharge from outlet, m3/s
error function or probability curve, which is approximated by the
o
X= distance from face of outlet, m
following equation:
K = centerline velocity constant
c
A = core area or neck area free (see Table 1), m2
2
o
  V
r
--- -- -- -- --
x
= 3.3 log-- -- - (6) T h e e n t r a i n m e n t ra ti o Q / Q is im p o r ta n t i n d e t e rm i n in g t o ta l a i r

x

o
r
  V
0 . 5 V
mo ve m e n t a t a g iv e n d i st a n c e f r o m an o u tl e t . F o r a g iv e n o u t le t, t h e
entrainment ratio is proportional to the distance X [Equation (7)] or
where
to the square root of the distance X [Equation (9)] from the outlet.
Equations (8) and (10) show that, for a fixed centerline velocity V,
r = radial distance of point under consideration from centerline of jet
x
the entrainment ratio is proportional to outlet velocity. Equations (8)
r
= radial distance in same cross-sectional plane from axis to point
0.5V
and (10) also show that, at a given centerline and outlet velocity, a
where velocity is one-half centerline velocity (i.e., V = 0.5V)
x
circular jet has greater entrainment and total air movement than a
V = centerline velocity in same cross-sectional plane
x
long slot. Comparing Equations (7) and (9), the long slot should
V = actual velocity at point being considered
have a greater rate of entrainment. The entrainment ratio at a given
Experiments show that the conical angle for r is approxi- distance is less with a large K than with a small K .
0.5V c3 c3
mately one-half the total angle of divergence of a jet. The velocity

#### Isothermal Radial Flow Jets

profile curve for one-half of a straight-flow turbulent jet (the other
half being a symmetrical duplicate) is shown in Figure 13. For
multiple-opening outlets, such as grilles or perforated panels, the
In a radial jet, as with an axial jet, the cross-sectional area at any
distance from the outlet varies as the square of this distance. Cen-
velocity profiles are similar, but the angles of divergence are terline velocity gradients and cross-sectional velocity profiles are
smaller.
similar to those of zone 3 of axial jets, and the angles of divergence
are about the same.
Entrainment Ratios. The following equations are for entrain-
ment of circular jets and of jets from long slots. For third-zone

#### Nonisothermal Jets

expansion of circular jets,
When the temperature of introduced air is different from the
room air temperature, the diffuser air jet is affected by thermal
buoyancy caused by air density difference. The trajectory of a non-
isothermal jet introduced horizontally is determined by the Archi-
medes number (Baturin 1972):
gL T –T 
o o A
Ar = --------------------------------
(11)
2
V T
o A
where
g = gravitational acceleration rate, m/s2
L = length scale of diffuser outlet equal to hydraulic diameter of
o
outlet, m
(T – T )= initial temperature of jet – temperature of ambient air, °C
o
V = initial air velocity of jet, m/s
o
T = room air temperature, K
The influence of buoyant forces on horizontally projected heated
and chilled jets is significant in heating and cooling with wall out-
lets. Koestel’s (1955) equation describes the behavior of these jets.
Helander and Jakowatz (1948), Helander et al. (1953, 1954,
Fig. 13 Cross-Sectional Velocity Profiles for
1957), Knaak (1957), and Yen et al. (1956) developed equations
Straight-Flow Turbulent Jets
for outlet characteristics that affect the downward throw of heated

<!-- page 601 -->

air. Koestel (1954, 1955) developed equations for temperatures
and velocities in heated and chilled jets. Kirkpatrick and Elleson
flows is needed to provide reliable guidelines for designing air dis-
tribution systems.
(1996) and Li et al. (1993) provide additional information on non-

#### Air Curtain Units

isothermal jets.
Non-recirculating air curtain units operate in zones 1 to 3 where

#### Nonisothermal Horizontal Free Jet

velocity degradation is at a minimum. The air curtain unit is
A horizontal free jet rises or falls according to the temperature
difference between it and the ambient environment. The horizontal
jet throw to a given distance follows an arc, rising for heated air
and falling for cooled air. Therefore, whether the equivalent tem-
perature difference is positive or negative, the distance from the
diffuser to a given terminal velocity along the discharge jet re-
mains essentially the same.
designed such that the jet strikes the floor, comparable, surface or
another jet in zone 3 at a minimum of 2 m/s, to generate a stable
split to resist minimal thermal and pressure differentials.
Recirculating air curtain units also operate in zones 1 to 3,
where velocity degradation is at a minimum. The target distance is
designed for the jet to be captured by the low-pressure return and
maintain a minimum of 3 m/s velocity while in zone 3, to create a
stable barrier to resist minimal thermal and pressure differentials.

#### Comparison of Free Jet to Attached Jet

#### Multiple Jets

An attached jet entrains air along the exposed side of the jet,
whereas a free jet can entrain air on all its surfaces. Because a free
jet’s entrainment rate is larger compared to that of an attached jet,
a free jet’s throw distance will be shorter. To calculate the throw
distance X for a noncircular free jet from catalog data for an
attached jet, the following estimate can be used.
Twin parallel air jets act independently until they interfere. The
point of interference and its distance from outlets vary with the dis-
tance between outlets. From outlets to the point of interference,
maximum velocity, as for a single jet, is on the centerline of each
jet. After interference, velocity on a line midway between and par-
allel to the two jet centerlines increases until it equals jet centerline
X = X × 0.707 (12)
free
attached
velocity. From this point, maximum velocity of the combined jet
Jets from ceiling diffusers initially tend to attach to the ceiling
stream is on the midway line, and the profile seems to emanate
surface, because of the force exerted by the Coanda effect. How-
from a single outlet of twice the area of one of the two outlets.
ever, air jets detach from the ceiling if the airstream’s buoyancy
forces are greater than the inertia of the moving airstream.

#### Air Movement in Occupied Zone

With separation, a cold jet may enter the occupied space, and
Zhang et al. (1990) found that, for a given heat load and room
can result in thermal discomfort. The thermal discomfort is caused
air supply rate, air velocity in the occupied zone increases when
by two factors: the cold draft caused by the separated jet in the
outlet discharge velocity increases. Therefore, the design supply
occupied space, and areas of the room not reached by the separated
air velocity should be high enough to maintain the jet traveling in
jet. The separation distance parameter x is the distance from the
s
diffuser at which a jet separates from the ceiling.
Separation distance correlates with outlet jet conditions (Kirk-
patrick and Elleson 1996). Separation distance depends on the
velocity constant K , outlet temperature, flow rate, and static pres-
the desired direction, to ensure adequate mixing before it reaches
the occupied zone. Excessively high outlet air velocity produces
high air velocities in the occupied zone and may result in thermal
discomfort.
Air turbulence in a room is mainly produced at the diffuser jet
c
sure drop. For slot and round diffusers,
region by interaction of supply air with room air and with solid
surfaces in the vicinity. It is then transported to other parts of the
x = (48.04)C K 1/2(T/T)–1/2Q 1/4P3/8
(13)
s s c o room, including the occupied zone (Zhang et al. 1992). Air in the
where
x = jet separation distance, m
occupied zone usually contains very small amounts of turbulent
kinetic energy compared to the jet region. Because turbulence may
s
C = separation coefficient, 1.2
cause thermal discomfort (Fanger et al. 1988), air distribution sys-
s
K = centerline velocity constant
tems should be designed to avoid air turbulence in the occupied
c
T = room-jet temperature difference, K
zone (except in specialized applications such as task ambient or
T = average absolute room temperature, K
spot-conditioning systems).
Q =outlet flow rate, m3/s
o
Thermal Plumes. As a thermal plume rises because of natural
P =diffuser static pressure drop, Pa
convection above a heat source, it entrains surrounding air and
Attached jets travel at a higher velocity and entrain less air than
therefore increases in size and volume, and decreases in velocity
a free jet. Values of centerline velocity constant K are approxi- (Figure 14). The maximum height to which a plume rises depends
c
mately those for a free jet multiplied by 2.
When a jet is discharged parallel to but at some distance from a
solid surface (wall, ceiling, or floor), its expansion in the direction
of the surface is reduced, and entrained air must be obtained by
recirculation from the jet instead of from ambient air (McElroy
1943; Nottage et al. 1952b; Zhang et al. 1990). The restriction to
primarily on the heat source’s strength (relative to the air turbu-
lence surrounding the heat source), and secondarily on stratifica-
tion in the room (which decreases the rising plume’s buoyancy).
The stratified zone has little or no recirculation.
In fully stratified and partially mixed applications, cool supply
air introduced at or near the floor gradually flows across the lower
entrainment caused by the solid surface induces the Coanda level of the space. In the case of fully stratified applications (e.g.,
effect, which makes the jet attach to a surface after it leaves the
diffuser outlet. The jet then remains attached to the surface for
some distance before separating again.
In nonisothermal cases, the jet’s trajectory is determined by the
balance between thermal buoyancy and the Coanda effect, which
depends on jet momentum and distance between the jet exit and
solid surface. The behavior of such nonisothermal surface jets has
been studied by Kirkpatrick et al. (1991), Oakes (1987), Wilson
etal. (1970), and Zhang et al. (1990), each addressing different
factors. More systematic study of these jets in room ventilation
TDV systems), this layer is typically 100 to 150 mm thick. In par-
tially mixed systems, this layer typically ranges from 0.3 to 2.4 m
thick, depending on the upward vertical projection of the outlets’
supply air jets. It is drawn horizontally toward convective heat
sources located within or close to it, where it is entrained upward by
the associated heat plume. Partially mixed systems are character-
ized by relatively well-mixed conditions from the floor up to the
height where their supply air jet velocities decay to 0.25 m/s or less.
This area is referred to as the lower mixed zone. These plumes
expand and rise until they encounter equally warm air in the upper

<!-- page 602 -->

### 4. Symbols

A = measured gross (core) area of outlet, m2
c
A = core area or neck area, m2
o
A = cross-sectional area of confined space normal to jet, m2
Ar= Archimedes number [Equation (11)]
c = pollutant concentration
C = discharge coefficient (usually between 0.65 and 0.90)
d
c = concentration of pollutant at return grille near ceiling level
g= gravitational acceleration rate, m/s2
H = height or width of slot [Equation (2)], or of room
H = width of jet at outlet or at vena contracta or width of slot, m
o
K = centerline velocity constant in zone 2
c2
K = centerline velocity constant in zone 3
c3
L = length scale of diffuser outlet equal to hydraulic diameter of
o
outlet, m
P= diffuser static pressure drop, Pa
Q = discharge from outlet, m3/s
o
Q = total volumetric flow rate at distance X from face of outlet, m3/s
x
r = radial distance of point under consideration from centerline of jet
r
= radial distance in same cross-sectional plane from axis to point
0.5V
where velocity is one-half centerline velocity (i.e., V = 0.5V)
x
R = ratio of free area to gross (core) area
fa
SH = stratification height
T = average absolute room temperature, K
Fig. 14 Thermal Plume from Point Source
T = room/jet temperature difference, K
T = temperature of ambient air, °C
T = temperature at ceiling, °C
T = temperature near floor, °C
T = temperature at given height, °C
T = initial temperature of jet, °C
T = supply temperature, °C
V= actual velocity at point being considered
V = nominal velocity of discharge based on core area, m/s
c
V = initial air velocity of jet, m/s
o
V = terminal velocity, m/s
V = centerline velocity, m/s
x
X= distance from face of outlet to location of centerline velocity V , m
= throw distance of attached jet, m
attached
X = throw distance of free jet, m
free
X = throw height from floor outlet, m
X = distance to given terminal velocity, m
VT

### References

ASHRAE members can access ASHRAE Journal articles and
ASHRAE research project final reports at technologyportal
Fig. 15 Schematic Diagram of Major Flow Elements in
.ashrae.org. Articles and reports are also available for purchase by
Room with Displacement Ventilation
nonmembers in the online ASHRAE Bookstore at www.ashrae.org
/bookstore.
ASHRAE. 2013. Thermal environmental conditions for human occupancy.
regions of the space. The upper mixed zone above the stratifica-
ANSI/ASHRAE Standard 55-2013.
tion height is characterized by low-velocity recirculation, which
ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/
produces a fairly well-mixed layer of warm air with greater contam-
ASHRAE Standard 62.1-2013.
inant concentration than that in the lower levels of the space.
ASHRAE. 2011. Method of testing for rating the performance of air outlets
and inlets. ANSI/ASHRAE Standard 70-2006 (RA 2011).
Typically, warmer, more polluted air will not reenter the strati-
ASHRAE. 2010. Standard 62.1 user’s manual.
fied zone. This principle is the basis for the improved ventilation
ASHRAE. 2013. UFAD guide: Design, construction and operation of
effectiveness and heat removal efficiency of TDV systems. In
underfloor air distribution systems.
some situations (e.g., morning start-up, winter), there are also
Baturin, V.V. 1972. Fundamentals of industrial ventilation, 3rd ed. Trans-
sources of cooling in the space, such as cold perimeter windows.
lated by O.M. Blunn. Pergamon Press, New York.
The resulting cold downdraft may transport some air from the
Chen, Q., and L. Glicksman. 2003. System performance evaluation and
upper zone back down to the stratified zone.
design guidelines for displacement ventilation. ASHRAE.
Figure 15 shows basic elements in a simplified schematic of a
Christianson, L.L., ed. 1989. Building systems: Room air and air contami-
nant distribution. ASHRAE.
TDV system. In the figure, q represents the supply airflow into
0
Fanger, P.O., A.K. Melikov, H. Hanzawa, and J. Ring. 1988. Air turbulence
the room from a low sidewall diffuser, and q , q , andq are the
1 2 3
and sensation of draft. Energy and Buildings 12:21-39.
upward-moving airflows in thermal plumes that form above heat
Helander, L., and C.V. Jakowatz. 1948. Downward projection of heated air.
sources. In this simplified configuration, the stratification height
ASHVE Transactions 54:71.
occurs at a height SH, where the net upward-moving flow q +
1
Helander, L., S.M. Yen, and R.E. Crank. 1953. Maximum downward travel
q + q = q . An important objective in designing and operating a
2 3 0
of heated jets from standard long radius ASME nozzles. ASHVE Trans-
TDV system is to maintain stratification above the occupied zone.
actions 59:241.

<!-- page 603 -->

Helander, L., S.M. Yen, and L.B. Knee. 1954. Characteristics of downward
jets of heated air from a vertical delivery discharge unit heater. ASHVE
Transactions 60:359.
Helander, L., S.M. Yen, and W. Tripp. 1957. Outlet characteristics that affect
the downthrow of heated air jets. ASHAE Transactions 63:255.
Kirkpatrick, A., and J. Elleson. 1996. Design guide for cold air distribution
systems. ASHRAE.
Kirkpatrick, A., T. Malmstrom, P. Miller, and V. Hassani. 1991. Use of low
temperature air for cooling of buildings. Proceedings of Building Simu-
lation.
Knaak, R. 1957. Velocities and temperatures on axis of downward heated jet
from 4-inch long-radius ASME nozzle. ASHAE Transactions 63:527.
Koestel, A. 1954. Computing temperatures and velocities in vertical jets of
hot or cold air. ASHVE Transactions 60:385.
Koestel, A. 1955. Paths of horizontally projected heated and chilled air jets.
ASHAE Transactions 61:213.
Koestel, A., P. Hermann, and G.L. Tuve. 1949. Air streams from perforated
panels. ASHVE Transactions 55:283.
Bauman, F.S., L.P. Johnston, H. Zhang, and E.A. Arens. 1991. Performance
testing of a floor-based, occupant-controlled office ventilation system.
ASHRAE Transactions 97(1):553-565.
Bauman, F.S., H. Zhang, E. Arens, and C. Benton. 1993. Localized comfort
control with a desktop task conditioning system: Laboratory and field
measurements. ASHRAE Transactions 99(2):733-749.
Bauman, F.S., E.A. Arens, S. Tanabe, H. Zhang, and A. Baharlo. 1995. Test-
ing and optimizing the performance of a floor-based task conditioning
system. Energy and Buildings 22(3):173-186.
Bauman, F.S., T.G. Carter, A.V. Baughman, and E.A. Arens. 1998. Field
study of the impact of a desktop task/ambient conditioning system in
office buildings. ASHRAE Transactions 104(1):1153-1171.
Chen, Q., and L. Glicksman. 1999. Performance evaluation and develop-
ment of design guidelines for displacement ventilation (RP-949).
ASHRAE Research Project, Final Report.
de Dear, R.J., and G.S. Brager. 1999. Developing an adaptive model of ther-
mal comfort and preference. ASHRAE Transactions 104(1A):145-167.
Faulkner, D., W.J. Fisk, and D.P. Sullivan. 1993. Indoor air flow and pollut-
ant removal in a room with desktop ventilation. ASHRAE Transactions
Li, Z., J.S. Zhang, A.M. Zhivov, and L.L. Christianson. 1993. Characteris-
99(2):750-758.
tics of diffuser air jets and airflow in the occupied regions of mechani-
cally ventilated rooms: A literature review. ASHRAE Transactions 99(1):
1119-1127.
McElroy, G.E. 1943. Air flow at discharge of fan-pipe lines in mines. U.S.
Bureau of Mines Report of Investigations 19.
Faulkner, D., W.J. Fisk, D.P. Sullivan, and D.P. Wyon. 1999. Ventilation effi-
ciencies of task/ambient conditioning systems with desk-mounted air sup-
plies. Proceedings of Indoor Air’99, Edinburgh, Scotland, 8-13 August.
Fisk, W.J., D. Faulkner, D. Pih, P. McNeel, F. Bauman, and E. Arens. 1991.
Indoor air flow and pollutant removal in a room with task ventilation.
Murakami, S. 1992. New scales for ventilation efficiency and their applica-
Indoor Air 3:247-262.
tion based on numerical simulation of room airflow. International Sym-
posium on Room Air Convection and Ventilation Effectiveness.
Nottage, H.B., J.G. Slaby, and W.P. Gojsza. 1952a. Outlet turbulence inten-
sity as a factor in isothermal-jet flow. ASHVE Transactions 58:343.
Hanzawa, H., and Y. Nagasawa. 1990. Thermal comfort with underfloor air-
conditioning systems. ASHRAE Transactions 96(2).
Hart, G.H., and D. Int-Hout. 1980. The performance of a continuous linear
diffuser in the perimeter zone of an office environment. ASHRAE Trans-
Nottage, H.B., J.G. Slaby, and W.P. Gojsza. 1952b. Isothermal ventilation jet
actions 86(2).
fundamentals. ASHVE Transactions 58:107.
Oakes, W.C. 1987. Experimental investigation of Coanda jet. M.S. thesis,
Michigan State University, East Lansing.
Hart, G.H., and D. Int-Hout. 1981. The performance of a continuous linear
diffuser in the interior zone of an open office environment. ASHRAE
Transactions 87(2).
Rock, B.A., and D. Zhu. 2002. Designer’s guide to ceiling-based air diffu-
Heiselberg, P., and M. Sandberg. 1990. Convection from a slender cylinder
sion (RP-1065). ASHRAE.
in a ventilated room. Proceedings of ROOMVENT’90, Oslo.
Tuve, G.L. 1953. Air velocities in ventilating jets. ASHVE Transactions
59:261.
Houghton, D. 1995. Turning air conditioning on its head: Underfloor air
distribution offers flexibility, comfort, and efficiency. E Source TU-95-8.
USGBC. 2013. LEED v4 for building design and construction. U.S.
E Source, Inc., Boulder, CO.
Green Building Council, Washington, D.C. www.usgbc.org/resources
Houghten, F.C., C. Gutberlet, and E. Witkowski. 1938. Draft temperatures
/leed-reference-guide-building-design-and-construction.
and velocities in relation to skin temperatures and feelings of warmth.
Wilson, J.D., M.L. Esmay, and S. Persson. 1970. Wall-jet velocity and tem-
ASHVE Transactions 44:289.
perature profiles resulting from a ventilation inlet. ASAE Transactions.
Howe, M., D. Holland, and A. Livchak. 2003. Displacement ventilation—
Yen, S.M., L. Helander, and L.B. Knee. 1956. Characteristics of downward
Smart way to deal with increased heat gains in the telecommunication
jets from a vertical discharge unit heater. ASHAE Transactions 62:123.
equipment room. ASHRAE Transactions 109(1):323-327.
Zhang, J.S., L.L. Christianson, and G.L. Riskowski. 1990. Regional airflow
Int-Hout, D. 1981. Measurement of room air diffusion in actual office envi-
characteristics in a mechanically ventilated room under nonisothermal
ronments to predict occupant thermal comfort. ASHRAE Transactions
conditions. ASHRAE Transactions 96(1):751-759.
87(2).
Zhang, J.S., L.L. Christianson, G.J. Wu, and G.L. Riskowski. 1992. Detailed
Int-Hout, D. 2007. Overhead heating: Revisiting a lost art. ASHRAE Journal
measurements of room air distribution for evaluating numerical simula-
49(3):56-61.
tion models. ASHRAE Transactions 98(1):58-65.
Jackman, P.J. 1991. Displacement ventilation. CIBSE National Conference.
Chartered Institution of Building Services Engineers, London.

### Bibliography

Jackman, P.J., and P.A. Appleby. 1990. Displacement flow ventilation.
Arens, E.A., F. Bauman, L. Johnston, and H. Zhang. 1991. Testing of local-
ized ventilation systems in a new controlled environment chamber. Indoor
Air 3:263-281.
Arens, E., S. Turner, H. Zhang, and G. Paliaga. 2009. Moving air for com-
fort. ASHRAE Journal 51(5):18-29.
ASHRAE. 2013. Energy standard for buildings except low-rise residential
buildings. ANSI/ASHRAE/IES Standard 90.1-2013.
ASHRAE. 2013. Method of testing for room air diffusion. ANSI/ASHRAE
Standard 113-2013.
ASHRAE. 2002. Measuring air-change effectiveness. ANSI/ASHRAE
Standard 129-1997 (RA 2002).
Ball, H.D., R.G. Nevins, and H.E. Straub. 1971. Thermal analysis of heat
removal troffers. ASHRAE Transactions 77(2).
Bauman, F., and E. Arens. 1996. Task/ambient conditioning systems: Engi-
neering and application guidelines. Center for Environmental Design
Research, University of California, Berkeley.
Bauman, F., P. Pecora, and T. Webster. 1999. How low can you go? Air flow
performance of low-height underfloor plenums. Center for the Built
Environment, University of California, Berkeley.
BSRIA Project Report. Building Services Research and Information
Association, Berkshire, U.K.
Kegel, B., and U.W. Schulz. 1989. Displacement ventilation for office build-
ings. Proceedings of the 10th AIVC Conference, Helsinki.
Koestel, A. 1957. Jet velocities from radial flow outlets. ASHAE Transac-
tions 63:505.
Koestel, A., and J.B. Austin, Jr. 1956. Air velocities in two parallel ventilat-
ing jets. ASHAE Transactions 62:425.
Koestel, A., and G.L. Tuve. 1955. Performance and evaluation of room air
distribution systems. ASHAE Transactions 61:533.
Koestel, A., P. Hermann, and G.L. Tuve. 1950. Comparative study of venti-
lating jets from various types of outlets. ASHVE Transactions 56:459.
Livchak, A., and D. Nall. 2001. Displacement ventilation—Application for
hot and humid climate. Proceedings of CLIMA 2000, Napoli.
Loudermilk, K. 1999. Underfloor air distribution solutions for open office
applications. ASHRAE Transactions 105(1):605-613.
Lorch, F.A., and H.E. Straub. 1983. Performance of overhead slot diffusers
with simulated heating and cooling conditions. ASHRAE Transactions
89(1).
