# Chapter 25: Heat, Air, and Moisture Control in Building Assemblies—Fundamentals

*Source: 2021 ASHRAE Handbook—Fundamentals (SI), Chapter 25 (PDF pages 715–732).*

> **Conversion notes:** Generated by extracting and reflowing text from the original two-column PDF layout (automated, no manual retyping). Narrative body text is reconstructed into continuous prose. Figures are not reproduced (only their "Fig. N" captions appear inline). Data tables are preserved as best-effort text blocks; row/column order in dense multi-column tables may occasionally be imperfect. **Verify any value used in an actual design calculation against the original PDF.**


<!-- page 715 -->

Walker, I.S., D.J. Wilson, and T.W. Forest. 1996. Wind shadow model for air
infiltration sheltering by upwind obstacles. International Journal of
HVAC&R Research (now Science and Technology for the Built Environ-
ment) 2(4):265-283.
Walton, G.N., and W.S. Dols. 2005. CONTAM 2.4 user guide and program
documentation. NISTIR 7251. National Institute of Standards and Tech-
nology, Gaithersburg, Maryland.
Willemsen, E., and J.A. Wisse. 2007. Design for wind comfort in The Neth-
erlands: Procedures, criteria and open research issues. Journal of Wind
Engineering and Industrial Aerodynamics 95(9-11):1541-1550.
Clarke, J.H. 1965. The design and location of building inlets and outlets to
minimize wind effect and building reentry of exhaust fumes. Journal of
American Industrial Hygiene Association 26:242.
CWE. 1993. Proceedings of the 1st International Symposium on Computa-
tional Wind Engineering, Tokyo, Japan. Elsevier.
CWE. 1997. Proceedings of the 2nd International Symposium on Computa-
tional Wind Engineering, Colorado State University, Fort Collins. Else-
vier.
CWE. 2000. Proceedings of the 3rd International Symposium on Computa-
tional Wind Engineering. PF Consultants.
CWE. 2006. Proceedings of the 4th International Symposium on Computa-
Wilson, D.J. 1979. Flow patterns over flat roofed buildings and application
tional Wind Engineering, Yokohama, Japan. Elsevier.
to exhaust stack design. ASHRAE Transactions 85(2):284-295.
Defant, F. 1951. Local winds. In Compendium of meteorology, pp. 655-672.
Wise, A.F.E. 1970. Wind effects due to groups of buildings. Proceedings of
American Meteorology Society, Boston.
the Royal Society Symposium Architectural Aerodynamics, Session 3,
Elliot, W.P. 1958. The growth of the atmospheric internal boundary layer.
Effect of Buildings on the Local Wind, London. pp. 26-27.
Transactions of the American Geophysical Union 39:1048-1054.
Yang, W., Y. Quan, X. Jin, Y. Tamura, and M. Gu. 2008. Influences of equi-
ESDU. 1990. Strong winds in the atmospheric boundary layer. Part 1: Mean
librium atmosphere boundary layer and turbulence parameters on wind
hourly wind speeds, pp. 15-17. Engineering Science Data Unit, Item 82-
load distributions of low-rise buildings. Journal of Wind Engineering
26, London.
and Industrial Aerodynamics 96(10-11):2080-2092.
Geiger, R. 1966. The climate near the ground. Harvard University, Cam-
Yoshie, R., A. Mochida, Y. Tominaga, H. Kataoka, K. Harimoto, T. Nozu,
bridge.
and T. Shirasawa. 2007. Cooperative project for CFD prediction of
Houghton, E.L., and N.B. Carruthers. 1976. Wind forces on buildings and
pedestrian wind environment in the architectural institute of Japan. Jour-
structures: An introduction. Edward Arnold, London.
nal of Wind Engineering and Industrial Aerodynamics 95(9-11):1551-
Landsberg, H. 1981. The urban climate. Academic Press, New York.
1578.
Meroney, R.N., and B. Bienkiewicz, eds. 1997. Computational wind engi-
neering 2. Elsevier, Amsterdam.

### Bibliography

Moonen, P., T. Defraeye, V. Dorer, B. Blocken, and J. Carmeliet. 2012.
Urban physics: Effect of the microclimate on comfort, health and energy
AIHA. 2012. Laboratory ventilation. ANSI/AIHA Standard Z9.5-2012.
demand. Frontiers of Architectural Research 1(3):197-228.
American Industrial Hygiene Association, Fairfax, VA.
Panofsky, H.A., and J.A. Dutton. 1984. Atmospheric turbulence: Models
ASCE. 1999. Wind tunnel studies of buildings and structures. Manual of
and methods for engineering applications. John Wiley & Sons, New
Practice 67. N. Isyumov, ed. American Society of Civil Engineers, New
York.
York.
Simiu, V., and R. Scanlan. 1986. Wind effects on structures: An introduction
ASCE. 2012. Wind tunnel testing for buildings and other structures. ASCE/
to wind engineering, 2nd ed. Wiley Interscience, New York.
SEI Standard 49-12. Structural Engineering Institute, American Society
Svendsen, S.D. 1955. Driving rain. Experimental research on the resistance
of Civil Engineers, New York.
of external walls against rain penetration. Report 20, Norwegian Build-
Cermak, J.E. 1977. Wind-tunnel testing of structures. Journal of the Engi-
neering Mechanics Division, ASCE 103, EM6:1125.
Cermak, J.E., ed. 1979. Wind engineering. Wind Engineering: Proceedings
of the Fifth International Conference, Colorado State University, Fort
Collins, CO. Pergamon Press, New York.
ing Research Institute, Oslo.
WERC. 1985. Proceedings of the 5th U.S. National Conference on Wind
Engineering, 6-8 November, Texas Tech University, Lubbock. K.C.
Mehta and R.A. Dillingham, eds. Wind Engineering Research Center,
Lubbock.

<!-- page 716 -->

FUNDAMENTALS................................................................... 25.1
Terminology and Symbols........................................................ 25.1
Hygrothermal Loads and Driving
Forces................................................................................... 25.2
HEAT TRANSFER................................................................... 25.5
Steady-State Thermal Response............................................... 25.5
Transient Thermal Response................................................... 25.8
AIRFLOW................................................................................ 25.9
MOISTURE TRANSFER........................................................ 25.10
Moisture Storage in Building Materials................................ 25.10
Moisture Flow Mechanisms................................................... 25.11
COMBINED HEAT, AIR, AND MOISTURE TRANSFER..... 25.14
SIMPLIFIED HYGROTHERMAL DESIGN
CALCULATIONS ANDANALYSES................................... 25.14
Surface Humidity and Condensation..................................... 25.14
Interstitial Condensation and Drying.................................... 25.14
TRANSIENT COMPUTATIONAL ANALYSIS....................... 25.15
Criteria to Evaluate Hygrothermal Simulation Results......... 25.16
ROPER design of space heating, cooling, and air-conditioning
systems requires detailed knowledge of the building envelope’s
overall heat, air, and moisture performance. This chapter discusses
the fundamentals of combined heat, air, and moisture movement as
it relates to the analysis and design of envelope assemblies. Guid-
ance for designing mechanical systems is found in other chapters of
the ASHRAE Handbook.
Because heat, air, and moisture transfer are coupled and interact
closely with each other, they should not be treated separately. For
example, improving a building envelope’s energy performance may
cause moisture-related problems. Conversely, evaporation of water
homogeneity.) Units are W/(m·K). For anisotropic materials, the di-
rection of heat flux in the material must be noted. Thermal conduc-
tivity must be evaluated for a specific mean temperature, thickness,
age, and moisture content. Thermal conductivity is normally consid-
ered an intrinsic property of a homogenous material. In porous mate-
rials, heat flow occurs by a combination of conduction, convection,
and radiation, and may depend on orientation, direction, or both.
When nonconductive modes of heat transfer occur within the speci-
men or the test specimen is nonhomogeneous, the measured property
of such materials is called apparent thermal conductivity. The spe-
cific test conditions (e.g., sample thickness, orientation, environ-
and removal of moisture by other means are processes that require ment, environmental pressure, surface temperature, mean
energy. Only a sophisticated moisture control strategy can ensure
hygienic conditions and adequate durability for modern, energy-
temperature, temperature difference, moisture distribution) should be
reported with the values of apparent thermal conductivity. The sym-
efficient building assemblies. Effective moisture control design must bol k (or  ) is used to denote the absence of pure conduction or
app
deal with all hygrothermal (heat and humidity) loads acting on the
building envelope.
app
to indicate that all values reported are apparent. Materials with a low
apparent thermal conductivity are called insulation materials (see
Chapter 26 for more detail).

### 1. Fundamentals

Thermal resistivity r is the reciprocal of thermal conductivity.
u
Units are (m·K)/W.
Thermal resistance R is an extrinsic property that describes the

#### 1.1 Terminology and Symbols

resistance of a material layer or assembly to heat transfer. It is deter-
The following heat, air, and moisture definitions, properties, and
mined by the steady-state or time-averaged temperature difference
symbols are commonly used.
(between two defined surfaces of a material layer within a building
A building envelope or building enclosure provides physical
assembly) that induces a unit heat flux, in
(m2·K)/W.
When the two
separation between the indoor space and the outdoor environment. A
defined surfaces have unequal areas, as with heat flux through mate-
building assembly is any part of the building envelope, such as a
rial layers of nonuniform thickness, an appropriate mean area and
wall, window, or roof assembly, that faces the interior and exterior of
mean thickness must be given. Thermal resistance formulas involv-
the building. A building component is any element, layer, or mate-
ing materials that are not uniform slabs must contain shape factors to
rial within a building assembly.
account for the area variation involved. When heat flux occurs by
conduction alone, the thermal resistance of a layer of constant thick-

##### Heat

ness may be obtained by dividing the material’s thickness by its ther-
Specific heat capacity c is the change in heat (energy) of a unit
mal conductivity. When several modes of heat transfer are involved,
mass of material for a unit change of temperature in J/(kg·K).
the apparent thermal resistance may be obtained by dividing the
Volumetric heat capacity c is the change in heat stored in a unit
material’s thickness by its apparent thermal conductivity. When air
volume of material for a unit change of temperature, in J/(m3·K).
circulates within or passes through insulation, as may happen in low-
Heat flux q, a vector, is the time rate of heat transfer through a unit
density fibrous materials, the apparent thermal resistance is affected.
area, in the direction perpendicular to that area, in W/m2.
Thermal resistances of common building and insulation materials
Thermal conductivity k [in Europe, the Greek letter  (lambda) is
are listed in Chapter 26.
used] is a material property describing ability to conduct heat, and is
Thermal conductance C is the reciprocal of thermal resistance.
defined by Fourier’s law of heat conduction. Thermal conductivity is
Units are W/(m2·K).
the property that describes heat flux through a unit thickness of a ma-
Heat transfer or surface film coefficient h is the value that de-
terial in a direction perpendicular to the isothermal planes, induced
scribes the total heat flux by both convection and radiation between
by a unit temperature difference. (ASTM Standard C168 defines
a surface and the surrounding environment. It is defined as the heat
transfer per unit time and unit area induced by a unit temperature
The preparation of this chapter is assigned to TC 4.4, Building Materials
and Building Envelope Performance.
difference between the surface and the reference temperature in the
surrounding environment. Units are W/(m2·K). For convection to
Copyright
2021, ASHRAE

<!-- page 717 -->

occur, the surrounding space must be filled with a fluid, usually air.
If the space is evacuated, heat flow occurs by radiation only. In the
context of this discussion, indoor or outdoor heat transfer or sur-
permeability varies with psychrometric conditions, the specific
permeability defines the property at a specific condition.
Water vapor permeance M is the steady-state water vapor
face film coefficient h or h relates to an interior or exterior surface flux by diffusion through a unit area of a flat layer, induced by
i
of a building envelope assembly. The heat transfer film coefficient
is also commonly known as the surface film conductance.
Thermal transmittance U is the quantity equal to the steady-
state or time-averaged heat flux from the environment on the one
o
a unit partial water vapor pressure difference across that layer,
in kg/(Pa·s·m2).
Water vapor resistance Z is the reciprocal of water vapor per-
meance, in (m2·s·Pa)/kg.
side of a body to the environment on the other side, per unit tem- Moisture permeability k is the steady-state moisture flux
m
perature difference between the two environments, in W/(m2·K).
Thermal transmittance is sometimes called the overall coefficient
of heat transfer or U-factor. Average thermal transmittance differs
through a unit thickness of a homogeneous material in a direction
perpendicular to the isosuction planes, induced by a unit difference
in suction. Units are kg/(Pa·s·m) (suction).
from clear-wall transmittance, in that the former considers all ther- Moisture diffusivity D is the ratio between the moisture per-
m
mal bridge effects in the assembly.
meability and the specific moisture content, in m2/s.
Thermal emissivity is the ratio of radiant flux emitted by a sur-
face to that emitted by a black surface at the same temperature. Emis-
sivity refers to intrinsic properties of a material’s surface and is
1.2 HYGROTHERMAL LOADS AND
DRIVING FORCES
defined only for a specimen of the material that is thick enough to be
This section describes the hygrothermal loads acting on the
completely opaque and has an optically smooth surface.
building envelope. That description is used to predict the influence
Effective emittance E refers to the properties of a particular ob-
on the hygrothermal behavior of building assemblies, as a basis for
ject. It depends on surface layer thickness, oxidation, roughness, etc.
design recommendations and moisture control measures (Künzel
and Karagiozis 2004). Cooling and heating load estimations for siz-

##### Air

ing mechanical systems can be found in Chapters 17 and 18.
Air transfer M is the time rate of mass transfer by airflow
a
In Figure 1, the loads relevant for building envelope design are
induced by an air pressure difference, caused by wind, stack effect,
presented schematically for an external wall. Generally, they show
or mechanical systems, in kg/s.
diurnal and seasonal variations at the exterior surface and mainly
Air flux m , a vector, is the air transfer through a unit area in the
a
seasonal variations at the interior surface. In sunny weather, the
direction perpendicular to that unit area, in kg/(s·m2).
exterior wall surface heats by solar radiation, leading to evaporation
Air permeability k is an intrinsic property of a porous material
a
of moisture from the surface layer. Around sunset, when solar radi-
defined by Darcy’s Law (the equation for laminar flow through
ation decreases, long-wave (infrared) emission to the clear sky may
porous materials). Air permeability is the quantity of air flux
lead to cooling of the exterior surface below the ambient air tem-
induced by a unit air pressure difference through a unit thickness of
perature, even below the dew-point temperature, so surface conden-
homogeneous porous material in the direction perpendicular to the
sation may occur. This phenomenon is called undercooling. The
isobaric planes. Units are in kg/(Pa·s·m) or s.
exterior surfaces are also exposed to moisture from precipitation
Air permeance K is the extrinsic quantity equivalent to the time
a
and wind-driven rain.
rate of steady-state air transfer through a unit surface of a porous
Usually, several load cycles overlap (e.g., summer/winter, day/
membrane or layer, a unit length of joint or crack, or a local leak
night, rain/sun). Therefore, a precise analysis of the expected loads
induced by a unit air pressure difference over that layer, joint and
should be done before designing any building envelope component.
crack, or local leak. Units are kg/(Pa·s·m2) for a layer, kg/(Pa·s·m)
However, the magnitude of the loads is not independent of building
for a joint or crack, or kg/(Pa·s) for a local leak.
geometry and the component’s properties. Analysis of the transient
hygrothermal loads is generally based on hourly meteorological

##### Moisture

Moisture content w is the amount of moisture per unit volume of
porous material, in kg/m3.
Moisture ratio X (in mass) or  (in volume) is the amount of
moisture per unit mass of dry porous material or the volume of
moisture per unit volume of dry material, in percent.
Specific moisture content is the ratio between a change in mois-
ture content and the corresponding change in driving potential (i.e.,
relative humidity or suction).
Specific moisture ratio is the ratio between a change in moisture
ratio and the corresponding change in driving potential (i.e., relative
humidity or suction).
Water vapor flux m , a vector, is the time rate of water vapor
v
transfer through a unit area in the direction perpendicular to that unit
area, in kg/(s·m2).
Moisture transfer M is the moisture flow induced by a differ-
m
ence in suction or in relative humidity, in kg/s.
Moisture flux m , a vector, is the time rate of moisture transfer
m
through a unit area in the direction perpendicular to that unit area, in
kg/(s·m2).
Water vapor permeability  is the steady-state water vapor
p
flux through a unit thickness of homogeneous material in a direc-
tion perpendicular to the isobaric planes, induced by a unit partial
water vapor pressure difference, under specified conditions of Fig. 1 Hygrothermal Loads and Alternating Diurnal or
temperature and relative humidity. Units are kg/(Pa·s·m). When
Seasonal Directions Acting on Building Envelope

<!-- page 718 -->

data, although a shorter time step may be needed. However, deter-
mination of local conditions at the envelope’s surface is complicated
and requires specific experience. In some cases, computer simula-
tions are necessary to assess the microclimate acting on differently
oriented, overhang-protected, or inclined building assemblies.

##### Ambient Temperature and Humidity

Ambient temperature and humidity, represented by the partial
water vapor pressure, are the boundary conditions always affecting
both sides of the building envelope. The climate-dependent exterior
conditions may show large diurnal and seasonal variations. There-
fore, at least hourly data are required for detailed building simula-
tions, though monthly data may suffice in case simple calculation
methods are applicable. Chapter 14 provides such meteorological
data sets, including temperature and relative humidity, for many
locations worldwide. These data sets usually represent average mete-
orological years based on long-term observations at specific loca-
tions. However, data of more extreme climate conditions may be
Fig. 2 Solar Vapor Drive and Interstitial Condensation
important to assess the risks of moisture damage. Therefore, Sanders
(1996) proposed using data of the coldest or warmest year in 10 years
for hygrothermal analysis instead of data from an average year.
agricultural buildings and production plants may be found in the
2019 ASHRAE Handbook—HVAC Applications.
Another method to obtain a severe annual data set concerning the

##### Solar Radiation

moisture-related damage risk starting from several decades of hourly
data has been developed by Salonvaara (2011). This method ana-
lyzes the data with respect to their effect on moisture behavior of typ-
ical building assemblies. The more severe data sets increase the
safety of risk prediction for the service life of building envelope com-
ponents, but they are less suitable for analyzing the long-term behav-
Incident solar radiation is the major thermal load at the building
exterior. For direct solar radiation, the resultant irradiation depends
on the angle between the sun and the normal on the exposed surface
and on its color (short-wave absorptivity). For calculation of inci-
dent solar heat flux and spectra, see Chapter 15.
ior (performance over several years) of constructions because the
For moisture control, solar radiation is usually considered bene-
probability of a sequence of severe years is very low. Also, note that
ficial. However, in some cases solar radiation combined with water
the temperature at the building site may differ from the meteorolog-
from precipitation or other sources (e.g., construction moisture) can
ical reference data when the site’s altitude differs from that of the sta-
lead to severe moisture problems by solar-driven vapor flow. For
tion recording the data. On average, there is a temperature shift of
example, as shown in Figure 2, if the water-absorbing exterior layer
0.65 K for every ±100 m. The microclimate around the building may
of an assembly (e.g., brick veneer, a typical example of “reservoir”
result in an additional temperature shift that depends on the season.
cladding) has been wetted by wind-driven rain, solar irradiation cre-
For example, the proximity of a lake can moderate seasonal tem-
ates such high vapor pressure that, in addition to vapor diffusion
perature variations, with higher temperatures in winter and lower
toward the outdoors, part of the evaporating water diffuses inwards,
temperatures in summer compared to sites without water nearby. A
leading to condensation on and in material layers within the assem-
low-lying site experiences lower temperatures in winter, whereas
bly (e.g., sheathing boards, insulation layers, vapor retarders).
city temperatures are higher year round (METEOTEST 2007).
Adapting the permeance of vapor retarders and weather-resistive
barriers (WRB) to the potential loads may improve the situation.

##### Indoor Temperature and Humidity

ASHRAE research project RP-1091 (Burnett et al. 2004) showed
that cladding ventilation is also an effective remedy within specified
Indoor conditions depend on the purpose and occupation of the
exterior air humidity limits.
building. For most commercial constructions, temperature and hu-
midity are controlled by HVAC systems with usually well-defined

##### Exterior Condensation

set points. Indoor humidity conditions in residential buildings, how-
ever, are often influenced by the outdoor climate and by occupant be-
havior. (For details on this highly variable vapor release, see Chapter
37.) That water vapor must be removed by ventilation or air condi-
tioning. The resulting relative humidity may be determined by a hy-
Long-Wave Radiant Effects. Long-wave radiation exchange of
the envelope surface with the cold layers of the lower atmosphere is
a major heat transfer process. At night or with the sun at a low angle,
it results in a net heat flux to the sky (i.e., heat energy sink) (see
grothermal whole-building simulation or by simple estimation Chapter 15). Depending on the building assembly’s thermal proper-
methods using information on moisture production, air change rates,
and climate-dependent HVAC operation (TenWolde and Walker
2001). The presence of spas or swimming pools increases the load
substantially. Less obvious but sometimes of equal importance are
loads from the ground, from penetrating precipitation, or from con-
struction moisture in the building materials. Moisture loads from oc-
ties, this may lead to a drop in the envelope’s outdoor surface tem-
perature below the ambient air temperature (undercooling). If this
surface temperature reaches the air’s dew point, condensation oc-
curs on that exterior surface. Massive structures with a high thermal
inertia do not usually lose enough heat to the nighttime radiation
sink to bring the outdoor surface temperature below the air’s dew
cupant behavior show an especially transient pattern: they are point for a significant period of time. However, many modern build-
characterized by peaks (e.g., cooking, showering). Humidity-buffer-
ing envelope materials, partition wall materials, and furniture (e.g.,
carpets, curtains, paper) help to dampen indoor humidity peaks, but
they also reduce the moisture removal efficiency of intermittent ven-
tilation (e.g., periodically opening windows, operating ventilation
ing assemblies, such as lightweight roofs or exterior insulation fin-
ish systems (EIFSs), have little thermal inertia in their exterior
surface layers and are therefore subject to considerable amounts of
exterior condensation (Künzel 2007).
Interior Temperature Differential. Exterior condensation can
fans). Information on typical indoor climate conditions of special- also occur on poorly insulated assemblies in cooling climates
purpose constructions such as swimming pools, spas, ice rinks, or
because of the operation of air-conditioning systems. Repeated

<!-- page 719 -->

exterior condensation or long-lasting, high relative humidity often
provides the basis for soiling or microbial growth (fungi or algae),
which may not be acceptable even though the durability of the
assembly is unlikely to be affected.
Effect on Other Layers. Under exterior condensation conditions,
ventilated assemblies may also experience condensation within the
ventilated air layer. This phenomenon was discovered by investi-
gating pitched roofs with cathedral ceiling insulation (Hens 1992;
Janssens 1998; Künzel and Grosskinski 1989). However, damage
because of condensation in the ventilation plane is rare, except
in metal roofs and ventilated low-mass, low-sloped roofs with
moisture-sensitive decks (Hens et al. 2007a, 2007b; Zheng et al.
2004). Occasionally, soiling because of condensate runoff has been
reported.
is caused by the airflow pattern around a building (see Chapter 24
for more information). At the windward side, high pressure gradi-
ents coincide with large changes in air velocity. The building acts
as an obstacle for the wind, slowing down airflow and subsequently
reducing the wind-driven rain load near the façade. Gravity and the
rain droplets’ momentum prevent them from following the airflow
around the building, causing them to strike the façade mainly at the
edges of the flow obstacle (Straube and Burnett 2000).
However, the irregular driving rain deposition is often evened out
by water running off the hard-hit areas, especially when the façade
surface has low water absorptivity or the wind-driven rain load is
high enough to capillary-saturate the most exposed surface layers.
Roof overhangs can reduce the driving rain load on low-rise
buildings. Slightly inclined wall sections or protruding façade ele-
ments may receive a considerable amount of splash water from

##### Wind-Driven Rain

façade areas above them, in addition to the direct driving rain depo-
The load from rain, especially wind-driven rain, is the main rea-
son for moisture-related building failure. Because the require-
ments of sometimes costly rain-protection measures depend on the
local climate, some countries have introduced regional driving-
rain classifications. Generally, coastal regions and those on the
windward side of mountains receive the highest precipitation load.
Areas of low rainfall do not have the potential for severe wind-
driven rain.
sition. This is often a problem for buildings with walls slightly out
of vertical (Künzel 2007).
Rain penetrating the exterior cladding of exposed walls may
cause severe damage if it cannot be drained and dried out quickly
enough. Experience shows that it is almost impossible to seal joints
and connections hermetically against wind-driven rain. Therefore,
building envelope assemblies should be designed to tolerate a lim-
ited amount of water entry (see ASHRAE Standard 160-2009).
Regional precipitation and wind are significant factors in deter-

##### Construction Moisture

mining local wind-driven rain load, but local exposure conditions
are of equal importance. A building in an open field receives a
higher load than one sheltered by a forest or other buildings. A
quantification of exposure conditions for walls depending on land-
scape, neighborhood, and building size and geometry can be found
in the British Standard BS 8104 and in the European ISO/DIN
Building damage as a result of migrating construction moisture
has become more frequent because tight construction schedules
leave little time for building materials to dry. Although often disre-
garded, construction moisture is either delivered with the building
products or absorbed by the materials during storage or construc-
Standard 15927-3:2006. The average wind-driven rain load R in tion. Cast-in-place concrete, autoclaved aerated concrete (AAC),
open ground was investigated by Lacy (1965). It is estimated from
calcium silicate brick (CSB), and “green” wood are examples of
normal rain R and the wind velocity component v parallel to the materials that contain significant volumes of moisture when deliv-
considered orientation:
ered. Stucco, mortar, clay brick, and concrete blocks are examples
of materials that are either mixed or brought into contact with water
R = fvR
(1)
at the construction site. All other porous building materials may take
where
R = wind-driven rain intensity, kg/(s·m2)
up considerable amounts of precipitation or groundwater when left
unprotected during storage or construction before the enclosure of
f = empirical factor = approximately 0.2 s/m
v= mean wind velocity, m/s
the building. A single-family house made of AAC may initially con-
tain up to more than 13 Mg of water in its walls.
R = rain intensity on a horizontal surface in open field, kg/(s·m2)
Care is needed to safely remove that water, either by additional
Figure 3 shows a “rain rose” of results from Equation (1) plot-
ted in polar coordinates indicating the amount of wind-driven rain
in mass per unit area hitting an unobstructed and isolated vertical
surface in the open field.
ventilation during the first years of operation or by using construc-
tion dryers while heating the building before putting it into service.
Even “dry” materials have an initial water content of approximately
the equilibrium moisture content at 80% rh (EMC ).When signifi-
80
The driving rain load close to a façade is considerably less than cant construction moisture is encountered, EMC can be exceeded
80
in the open field (as shown in Figure 4), and it becomes irregular.
by a factor of two or more.
Tops and edges of walls generally receive the highest amount. This

##### Ground- and Surface Water

A high groundwater table or surface water running toward the
building and filling the loose fill triangle around the basement
represents an important moisture load to the lower parts of the
building envelope. These loads should be met by grading the
Fig. 4 Measured Reduction in Catch Ratio Close to Façade of
Fig. 3 Typical Wind-Driven Rain Rose for Open Ground
One-Story Building at Height of 2 m

<!-- page 720 -->

ground away from the building, by perimeter drainage, and by
waterproofing the basement and foundation. Instead of water-
As explained in Chapter 4, heat transfer by apparent conduction
in a solid is governed by Fourier’s law:
proofing with bituminous membranes or coatings, water-imper-
  t  t  t 
m e a b l e s t ru c t u r a l e l e m e n t s m a y a l so b e u s e d ( e . g ., re i n f o r c e d
k - --- -+k - --- -+k - --- -
q = –k grad(t) = –   (2)
x y z
co n c r e t e , w h i c h m a y , h o w e v e r, b e v a p o r p e r m e a b l e ) . T h e r e s u l t in g

x y z

vapor flux also presents a load that must be addressed (e.g., by
where
basement ventilation). Moisture loads in the ground may impair
q= heat flux, W/m2
performance of exterior basement insulation applied on the out-
t = temperature, °C
side of the waterproofing layer. Therefore, special care must be
k, k , k =apparent thermal conductivity in direction of x, y, and z axes,
taken to protect insulation from moisture accumulation unless the x y z
W/(m·K)
insulation material is itself impermeable to water and vapor [e.g.,
grad(t)= gradient of temperature (change in temperature per unit length,
extruded polystyrene (XPS), foam glass].
perpendicular to isothermal surfaces in solid), K/m
Wicking of ground- or surface water into porous walls by capil-
lary action is called rising damp. This phenomenon may be a sign
of poor drainage or waterproofing of the building’s basement or
t/x= gradient of temperature along x axis, K/m
t/y= gradient of temperature along y axis, K/m
t/z = gradient of temperature along z axis, K/m
foundation. However, other phenomena show moisture patterns
In Equation (2), the thermal conductivity k of the material is
similar to rising damp. If the wall is contaminated with salts, which
assumed to be directionally dependent. In fact, many building mate-
is often the case in historic buildings, the wall’s moisture content
rials (e.g., wood and wood-based materials, mineral fiber insulation,
might stay elevated because of a hygroscopicity increase caused by
perforated bricks) show considerable anisotropy. Therefore, k , k,
x y
water uptake by the salt crystals. Another reason for the appearance
and k are not equal in these materials; in isotropic materials, they
z
of rising damp is surface condensation in unheated buildings during
are equal.
summer.
Substituting Equation (2) into the relationship for conservation
of energy yields

##### Air Pressure Differentials

h
Wind, mechanical systems, and stack effects (caused by differ-
t
ences between indoor and outdoor temperature) result in air pres-
t
----------- = divkgradt+S

(3)
     
  t   t   t
sure differentials over the building envelope. In contrast to wind, k k k
= -- --- - --- - +-- --- y- --- - +-- --- z- ----  +S
x
x x y y z z
stack pressure is a constant load that may not be neglected. Worse,
pressure differentials may drive airflow in the same direction as
where
vapor pressure: from indoors to outdoors during the heating season,
h= enthalpy per unit volume, J/m3
and in the opposite direction during the cooling season. Therefore,
S= heat sources and sinks [e.g., caused by latent heat of evaporation/
airflow through cracks, imperfect joints, or air-permeable assembly
condensation in presence of moisture, by chemical reactions such
layers may cause interstitial condensation in a manner similar to
as hydration in concrete, or by phase change from solid to liquid
vapor diffusion. However, condensation is likely to be more intense
or vice versa of special additives consisting of paraffins or salt
and concentrated around leaks in the building envelope. This can
become a problem at the top of a building, which may be especially
hydrates, known as phase-change materials (PCM)], W/m3
with
vulnerable because of discontinuities in the air barrier at the para-
h
pets. To avoid moisture damage, airflow through and within the ------ = c + wc (4)
s s
w

building envelope should be prevented by a continuous air barrier.
However, it is difficult to guarantee total airtightness, so the hygro-
thermal effect of airflow can be important, especially when high
where
kg/m3
 = density of solid (dry material),
s
pressure differentials are expected (e.g., in multistory or mechani-
c = specific heat capacity of dry solid, J/(kg·K)
s
cally pressurized buildings). For the practical determination of pres-
c = specific heat capacity of liquid water, J/(kg·K)
w
w = moisture content, kg/m3
sure differentials and airflow, see Chapter 16. Air pressures across
the envelope may also drive liquid water inward or outward.

#### 2.1 Steady-State Thermal Response

### 2. Heat Transfer

In steady state without sources or sinks, Equation (3) reduces to
     
  t   t   t
Heat flow through the building envelope is mainly associated k k k
-- --- - --- - +-- --- - --- - +-- --- - ---- = 0
(5)
x y z 
with the building’s energy performance. However, other aspects are
x x y y z z
equally important. Interior surface temperatures not only serve as
If the steady-state heat flux is only in one direction (e.g., perpen-
an indicator for hygienic conditions in the building (e.g., conditions
dicular to the building envelope) and materials are assumed to be
preventing surface condensation or mold growth), but they can also
isotropic, Equation (2) can be rewritten for each material layer
be a major factor for thermal comfort. Temperature peaks and fluc-
within the building envelope as
tuations within the building envelope or on its surfaces may further
affect the envelope’s durability. At low temperatures, some build- t 1
q = –k ------ = –Ct = –---t
ing materials tend to become less elastic and sometimes brittle,
(6)
mx
making them vulnerable to strain or mechanical impact. At high
where
temperatures, some materials degrade because of chemical reac-
t = temperature difference between two interfaces of one material
tions or irreversible deformation. Deformation and local mechani-
layer, K
cal failure can also occur under the influence of steep temperature
x= layer thickness, m
gradients or transients. Whereas some of these aspects can be
k = mean thermal conductivity of material layer with thickness x,
m
assessed by steady-state calculations (e.g., heating energy losses,
W/(m·K)
energy end use), others require transient simulations for accurate
C = thermal conductance of layer with thickness x, W/(m2·K)
evaluation.
(m2·K)/W
R= thermal resistance of layer with thickness x,

<!-- page 721 -->

Under steady-state conditions, the one-dimensional heat flux is h = h + h (9)
c
r
the same through all material layers, but their individual thermal
conductance or resistance is usually different.
where
q= total surface heat transfer, W/m2
Surface-to-Surface Thermal Resistance of
h= apparent surface film transfer coefficient, W/(m2·K)
a Flat Assembly
h = radiant surface film coefficient to account for long-wave
r
radiation exchange, W/(m2·K)
A single layer’s thermal resistance to heat flow is given by the
h = convective surface film coefficient, W/(m2·K)
ratio of its thickness to its apparent thermal conductivity. Accord-
c
t = environmental reference temperature, °C
ingly, the surface-to-surface thermal resistance of a flat building
en
t = surface temperature, °C
assembly composed of parallel layers (e.g., a ceiling, floor, or wall),
or a slightly curved component, consists of the sum of the resis-
tances of all layers in series:
s
For indoor surface heat transfer, this approach is acceptable
when only heat transport through the building envelope is consid-
ered. Environmental temperature t also includes the air tempera-
…
R = R + R + R + R + + R
en
(7)
s 1 2 3 4 n ture as the mean temperature of all surfaces in the field of view of
where
the considered envelope assembly. When all these surfaces are of
partition walls and floors that have the same temperature as the
R, R,..., R =resistances of individual layers, (m2·K)/W
1 2 n
indoor air, t may be replaced by the indoor air temperature.
R =resistance of building assembly surface to surface (system
en
s
resistance), (m2·K)/W
This approach becomes questionable when heat transfer at the
outdoor surface is concerned. Because radiation to the sky can lead
For building components with nonuniform or irregular sections,
to surface temperatures below ambient air temperature, Equation
such as hollow clay and concrete blocks, use the R-value of the unit
(8) underestimates the real heat flux when the environmental tem-
as manufactured.
perature is replaced by the outdoor air temperature. Therefore, t
en
must include all short- and long-wave radiation contributions per-
Combined Convective and Radiative Surface
pendicular to the assembly’s exterior surface. However, t cannot
Heat Transfer
en
be used for moisture transfer calculations. Therefore, a more conve-
The surface film resistances and their reciprocal, the surface film
nient way may be to treat heat transfer by convection and radiation
coefficients, specify heat transfer to or from a surface by the effects of
separately. In this case, h is skipped in Equation (9), which now
convection and radiation.
r
applies to convection only, and t equals the outdoor air tempera-
en
Although heat transfer by convection is affected by surface
ture. The heat exchange by radiation is calculated by balancing the
roughness and temperature difference between air and surface, the
solar and environmental radiation onto the assembly’s exterior sur-
largest influence is that of air movement, turbulence, and velocity
face with the long-wave emission from it.
close to the surface. Because air movement at the envelope’s outer
Steady-state calculation of thermal transport through the building
surface depends on wind speed and direction, as well as on flow pat-
envelope is generally done using surface film resistances based on
terns around the building, which are usually unknown, an average
combined surface heat transfer by radiation and convection, with R
surface heat transfer film coefficient at the exterior is normally used.
being the inverse of the combined surface film coefficient h. Because
Correlations such as those of Schwarz (1971) link the convective
of greater air movement outdoors, the mean thermal surface film
film coefficient to wind speed recorded at a height of 10 m and to
resistance at the exterior surface is lower than at the interior surface.
orientation of the surface (windward or leeward side). The same
Typical ranges for the combined exterior and interior surface film
holds for the inside surface, where buoyancy plays a prime role.
resistances with surface infrared reflectance 0.1 (nonmetallic) are
However, because the surface-to-surface thermal resistance of a
wall is usually high compared with the surface film resistances, an
R = 0.03 to 0.06 (m2·K)/W
o
exact value is of minor importance for most applications.
Because air is rather permeable to long-wave radiation, heat
R = 0.12 to 0.20 (m2·K)/W
i
transfer by radiation takes place between the surface of the build-
ing and the surfaces of objects in the environment, not the sur-

##### Heat Flow Across an Air Space

rounding air. Heat transfer by radiation between two surfaces is
Heat flow across an air space is affected by the nature of the
controlled by the character of the surfaces (emittance and reflec-
boundary surfaces, slope of the air space, distance between boundary
tance), the temperature difference between them, and the angle
surfaces, direction of heat flow, mean temperature of air, and tem-
factor through which they see each other. Indoors, the external
perature difference between both boundary surfaces. Air space ther-
wall surface exchanges radiation with partition walls, floor, and
mal conductance, the reciprocal of the air space thermal resistance,
ceiling, furniture, and other external walls. In winter, most of the
is the sum of a radiation component, a conduction component, and
other surfaces have a higher temperature than the external wall
a convection component. For computational purposes, spaces are
surface; therefore, radiative exchange gives a net heat flux to the
considered airtight, with neither air leakage nor air washing along the
external wall. Outdoors, the external wall surface sees the
boundary surfaces.
ground, neighboring buildings, and the sky. Without sun, thermal
The radiation portion depends on the temperature of the two
radiation from the sky and the environment is normally lower
boundary surfaces and their respective surface properties. Assum-
than radiation from the wall. This means the wall is losing energy.
ing infinite parallel plates, radiation is not affected by thickness or
Especially during clear nights, the temperature of the exterior
slope of the air space, direction of heat flow, or which surface is hot
wall surface may drop below the ambient air temperature. In this
or cold. For surfaces that can be considered ideally gray, the surface
case, convective and radiative heat transfer at the surface are op-
properties are emittance, absorptance, and reflectance. Chapter 4
posed to each other.
explains all three in depth. For an opaque surface, reflectance is
For simplicity, convective and radiative surface heat transfer are
equal to one minus the emittance, which varies with surface type
often combined, leading to an apparent surface heat transfer film
and condition and radiation wavelength. The combined effect of the
coefficient h:
emittances of the two boundary surfaces is expressed by the effec-
q = h(t – t)
en s
with
(8)
tive emittance E of the air space. Table 2 in Chapter 26 lists typical
emittance values for reflective surfaces and building materials, and

<!-- page 722 -->

U = 1/R
(11)
Calculating thermal transmittance requires knowing the (1) ap-
parent thermal resistance of all homogeneous layers, (2) thermal re-
sistance of the nonhomogeneous layers, (3) surface film resistances
at both sides of the construction, and (4) thermal resistances of air
spaces in the construction. The lower values of the surface film re-
sistances given previously should be used.
The steady-state heat flux Q across the building envelope as-
n
sembly is then defined by
Q = A U (t – t )
(12)
n n n i o
where
t, t = indoor and outdoor reference temperatures, °C
i o
A = component area, m2
n
U = U-factor of component, W/(m2·K)
n

##### Interface Temperatures in a Flat Building Component

The temperature drop through any layer of an assembly is pro-
portional to its thermal resistance. Thus, the temperature drop t
j
through layer j is
Fig. 5 Heat Flux by Thermal Radiation and Combined
Rt –t 
Convection and Conduction Across Vertical or
t = -----------------------
j i o
(13)
j
Horizontal Air Layer
The temperature in an interface j then becomes (t < t)
the corresponding effective emittance for air spaces. More exact
o i
surface emittance values should be obtained by tests.
Rj
The convective portion is affected markedly by the slope of the
-----o-(t
t = t + – t ) (14)
j o i o
air space, direction of heat flow, temperature difference across the
space, and, in some cases, thickness of the space. It is also slightly
where j is the sum of thermal resistances between inside and
affected by the mean temperatures of both surfaces.
o
interface j in the flat assembly, in (m2·K)/W.
For air spaces in building components, radiation and convection
together define total heat flow. An example of their magnitudes for
total flow across a vertical or horizontal airspace (up and down) is
given in Figure 5.
Table 3 in Chapter 26 lists typical thermal resistance values of
sealed air spaces of uniform thickness with moderately smooth,
plane, parallel surfaces. These data are based on experimental mea-
If the apparent thermal conductivity of materials in a building
component is highly temperature dependent, the mean temperature
must be known before assigning an appropriate thermal resistance.
In such a case, apply successive calculation steps; some software
can perform these iterative calculations. First, select the thermal
resistances for the particular layers. Then calculate total resistance
surements (Robinson et al. 1954). Resistance values for systems R with Equation (9) and the temperature at each interface using
with air spaces can be estimated from these results if emittance val-
ues are corrected for field conditions. However, for some common
composite building insulation systems involving mass-type insula-
tion with a reflective surface in conjunction with an air space, the
resistance value may be appreciably lower than the estimated
value, particularly if the air space is not sealed or of uniform thick-
ness (Palfey 1980). For critical applications, a particular design’s
effectiveness should be confirmed by actual test data undertaken by
using the ASTM hot-box method (ASTM Standard C1363). This
Equation (13). The mean temperature in each layer (arithmetic
mean of its surface temperatures) can then be used to obtain second-
generation R-values. The procedure is repeated until the R-values
are correctly selected for the resulting mean temperatures. Gener-
ally, this demands two or three steps.
To calculate interior surface temperatures for risk assessment of
surface condensation or mold growth, the higher interior and lower
exterior surface film resistance values, given previously, should be
used.
test is especially necessary for constructions combining reflective

##### Series and Parallel Heat Flow Paths

and nonreflective thermal insulation.
In many building assemblies (e.g., wood-frame construction),

##### Total Thermal Resistance of a Flat Building Assembly

components are arranged so that heat flows in parallel paths of dif-
Total thermal resistance to heat flow through a flat building
ferent conductances. If no heat flows through lateral paths, the ther-
assembly composed of parallel layers between the environments at mal transmittance through each path may be calculated. The
both sides is given by
R = R + R + R
T i s o
U = aU + bU + + nU
where
average transmittance of the enclosure is then
(10)
…
(15)
av a b n
R = combined inner-surface film resistance, (m2·K)/W
i
where a, b,..., n are the surface-weighted path fractions for a typ-
R = combined outer-surface film resistance, (m2·K)/W
o
ical basic area composed of several different paths with transmit-
R = resistance of building assembly surface to surface, including
s
tances U , U ,..., U .
thermal resistances of possible air layers in component (system a b n
If heat can flow laterally with little resistance in any continuous
resistance), (m2·K)/W
layer, so that transverse isothermal planes result, the flat construc-

##### Thermal Transmittance of a Flat Building Assembly

tion performs as a series combination of layers, of which one or
The thermal transmittance or U-factor of a flat building assembly more provide parallel paths. Total average resistance R in that
T(av)
composed of parallel layers is the reciprocal of R :
case is the sum of the resistance of the layers between the isothermal

<!-- page 723 -->

planes, each layer being calculated and the results weighted by the - Point: additional heat loss from thermal bridges at countable
contributing surface area. For further information, see Chapter 27.
points on a building (e.g., three-way corners, beam penetrations)
The U-factor, assuming parallel heat flow only, is usually lower
Calculating the overall heat flow is simply adding the contribu-
than that assuming combined series-parallel heat flow. The actual
tion of each linear and point thermal transmittance to the clear-field
U-factor lies between the two. Without test results, a best choice
assembly heat flow. The overall heat flow through the opaque ele-
must be selected. Generally, if the construction contains a layer in
ments of the building envelope (wall or roof) then is
which lateral heat conduction is high compared to heat flux through
the wall, a value closer to the series-parallel calculation should be
Q = Q +Q =L++Q (16)
anomalies o o
used. If, however, there is no layer of high lateral thermal conduc-
tance, use a value closer to the parallel calculation. For assemblies
where
with large differences in material thermal conductivities (e.g.,
Q =overall heat flow through building envelope, W/K
assemblies using metal structural elements), the zone method is rec-
=additional heat flow for linear and point transmittance details,
anomalies
ommended (see Chapter 27) or the methods discussed in the follow-
W/K
ing section.
Q =clear-field heat flow without linear and point transmittance
o
details, W/K
Thermal Bridging and Thermal Performance of
 =linear transmittance, W/(m·K)
Multidimensional Construction
 =point transmittance, W/K
L =characteristic length of linear transmittance detail, m
Passing highly conductive materials through insulation layers
(thermal bridging) results in building envelopes with higher over-
all thermal transmittances and colder surface temperatures com-
pared to an assembly with continuous, unbroken insulation. Not
The overall heat flow per unit area, U-value, can be derived by
dividing the previous equation by the total projected surface area of
the assembly considered.
recognizing the effect of thermal bridging on the building enve-
L+
lope’s thermal performance can lead to inefficient design of HVAC
U = ------------------------------------- + U
systems, building operation inefficiencies, inadequate condensation
(17)
o
Total
resistance at component intersections, and compromised occupant
comfort.
where
Heat flow through building envelopes occurs in two and three
W/(m2·K)
U = overall thermal transmittance, including anomalies,
dimensions when considering all components and their intersec-
U = clear field thermal transmittance (assembly), W/(m2·K)
o
tions (e.g., glazing, wall, roof, parapet, balconies, floor slabs). A = total opaque projected surface area, m2
total
Multidimensional heat flow caused by highly conductive thermal
Thermal bridging and multidimensional heat flow also affect
bridges (e.g., steel and concrete sections) cannot be effectively eval-
surface temperatures, concealed surfaces, and surfaces exposed to
uated using simplified hand calculations (see Chapter 27) and must
the indoor and outdoor environments. The temperature distribution
be evaluated using a multidimensional computer model or guarded
from multidimensional heat flow is important to consider for con-
hot-box test measurement (ASTM Standard C1363).
trolling localized dirt pick-up on cold surfaces, mold growth, and
Construction details are often lumped into an overall heat flow of
condensation. A practical, convenient means to evaluate surface
the entire opaque area or evaluated separately by defining an effec-
temperatures for multidimensional construction is to represent the
tive length or area (or zone of influence). Individual details with
coldest surface temperatures of interest relative to a temperature dif-
transmittances defined by an effective area are combined with other
ference. This nondimensional ratio is sometimes referred to as a
components to calculate an overall thermal transmittance using a
temperature index, factor, or ratio, with the following basic form but
weighted average method. However, effective areas often have no
represented by many different symbols (CAN/CSA Standard A440;
real significance or have a large variance that depends on many fac-
ISO Standard 13788; Morrison Hershfield 2011):
tors (location of insulation layers in relation to structural framing,
insulation levels, orientation of structural framing, predominate
surface
T –T
outdoor
T = - -------------------- ---- -------------------- (18)
heat flow path, etc.). Moreover, the effect of individual details is
index T – T
averaged over the adjacent assemblies, regardless of size of the
effective area or length. Consequently, the absolute effect or thermal
indoor outdoor
where
quality of a detail is difficult to assess using an effective area
= temperature index
index
approach (Morrison Hershfield 2011).
T = coldest temperature of surface
surface
Contributions of heat flow for specific construction details (e.g., T = outdoor temperature
outdoor
= indoor temperature
slab edges, parapets, glazing transitions) are best quantified by
indoor
determining the extra heat loss caused by an individual detail (i.e.,
The temperature index for a critical surface can then be compared
thermal bridge at an intersection of components) above the heat loss
to a minimum or design temperature index based on numerous
of the undisturbed assembly and ascribe that difference to a line or
performance criteria (e.g., risk of condensation, mold growth, cor-
point through their linear or point thermal transmittance. This
rosion). More detailed discussion of using temperature ratios and
method can simplify calculation of overall heat loss and highlight
hygrothermal analysis can be found in the section on Simplified
the effect of the thermal bridge (Morrison Hershfield 2011).
Hygrothermal Design Calculations and Analyses.

##### Linear and Point Thermal Transmittances

#### 2.2 Transient Thermal Response

Using linear and point thermal transmittance requires dividing
Steady-state calculations are used to estimate the net heating
thermal transmittances into three categories:
energy demand on a monthly basis in cold and cool climates. How-
- Clear field: heat loss if no thermal bridges modified the heat flow
through the assembly (area based)
- Linear: additional heat loss along a considerable portion of a
building perimeter or height in one dimension (e.g., slab edges,
balconies, parapets, corner framing, window interfaces)
ever, in climates where daily temperature swings oscillate around a
comfortable mean temperature, transient analysis to define net
energy demand for heating and cooling and judge overheating
probability is more appropriate. In order of importance, the thermal
response of a building to daily swings in temperature and solar

<!-- page 724 -->

radiation depends on the thermal transmittance and solar heat gain
coefficient (SHGC) of transparent components (fenestration) in the
envelope, ventilation strategy, accessible thermal capacity of the
internal walls and floors, and thermal transmittance/inertia of
opaque components in the envelope.
The effects of the mutual dependences of these four factors are
complex. In cool climates, a simplified approach that accounts for
these interactions combines a steady-state daily mean heat balance
for a most probable hot day with a lower-limit value for the daily
harmonic temperature damping at room level. Temperature damp-
ing at room level increases with higher admittance and higher har-
monic thermal resistance of opaque envelope components; higher
admittance and higher harmonic thermal resistance of all inside
walls, floor, and ceiling; and higher thermal inertia of furniture and
furnishings. A lower thermal transmittance of transparent compo-
nents in the envelope and more outdoor air ventilation results in
decreased daily harmonic temperature damping at room level. In
general, however, and in any climate, whole-building simulations
complying with ANSI/ASHRAE Standard 140 are recommended
when a clear picture of overheating probability and net energy
Fig. 6 Examples of Airflow Patterns
demand for heating and cooling is needed.
High admittances presume the presence of thermal storage mate-
The air flux or air transfer equation for flow through the various
rials that are easily assessable for heat. Stored heat can be sensible
orifice types is
or latent, as shown in Equation (19). The first requires the use of
heavy materials with high and constant capacitance and sufficient
m or M = C(P
)n
(21)
a a a
thickness to store heat by increasing the temperature of the materials
where the flow coefficient C and flow exponent n are determined
(e.g., bricks, stone, sand-lime stone, concrete).The second uses
experimentally.
phase change materials (PCMs), which are materials that store heat
As shown in Figure 6, there are six simplified single airflow pat-
by changing phase, typically between solid to liquid. Most models
terns characteristic of flow in buildings:
used in building energy simulation programs simulate PCMs by
using a temperature-dependent specific heat or enthalpy formula-
- Exfiltration (air outflow): air passes across an envelope compo-
tion of Equation (19).
nent moving from inside the building to the outdoors
- Infiltration (air inflow): air passes across an envelope compo-


d T   T
---- -- kA-- --- - --- --
cV =
dt
nent from the outdoors to the indoors
(19)
xx
- Cavity ventilation: outdoor air flows along an air cavity at the
exterior of the thermal insulation layer without washing or pene-
where
trating the insulation layer
 = density, kg/(m3)
- Wind washing: outdoor air permeates the thermal insulation
c= specific heat, kJ/(kg·K)
layer and/or flows along the air layer behind
V = volume, m3
- Indoor air washing: indoor air permeates the thermal insulation
dT/dt = gradient of temperature with respect to time, K/s
layer and/or flows along the air layer in front
k= thermal conductivity, W/(m·K)
m2
- Air looping: buoyancy forces cause air to flow around and wash
A = surface area,
T/x= gradient of temperature along x axis, K/m
There are multiple approaches to solve for transient heat transfer
equation. Chapters 4 and 18 describe some approaches to solve for
transient problem; Mitchel and Braun (2012) provide more detail.
For information about PCM standards and properties, see Chapter 26.
the thermal insulation layer filling a cavity
In reality, these single patterns never act in isolation but in com-
bination, creating complicated airflow networks along and through
building components. These combined flows act to degrade the
hygrothermal response of components, envelopes, and even whole
building fabrics. For calculating airflow in such cases, Kronvall
(1982) developed an equivalent hydraulic network methodology,
3.
AIRFLOW
which was adapted by Janssens (1998) to calculate airflow in low-
Airflow through and within building components is driven by
stack pressure, wind pressure, and pressure differentials induced by
mechanicals. These driving forces are all described in greater detail
in Chapters 16 and 24. In calculating air flux in buildings, a distinc-
tion must be made between flow through open porous materials, and
that through open orifices such as layers composed of small ele-
mass sloped roofs.
A single layer with low air permeability (an air barrier) can sub-
stantially minimize air inflow and outflow as long as it is both con-
tinuous and leak free. An air barrier must also be strong enough to
withstand the air pressure difference imposed across the building
envelope. This approach can also avoid moisture damage by pre-
ments, cavities, cracks, leaks, and intentional vents. Air flux venting airflow through the building envelope.
through an open porous material is given by

#### Heat Flux with Airflow

m = –k grad(P )
a a a
(20)
Air leakage through building components may undesirably con-
tribute to the ventilation in a building beyond that needed for com-
where
fort and indoor air quality (see Chapter 16). Air also carries energy
m =air flux, kg/(s·m2)
a
that may degrade a building’s thermal performance. A conditioned
k =air permeability of open porous material, kg/(Pa·s·m)
a
building also requires more energy to maintain internal comfort
grad(P) =gradient in total air pressure (stack, wind, and mechanical
a
conditions when conditioned air is able to leak out of the building,
systems), (Pa/m

<!-- page 725 -->

and unconditioned air is able to leak into the building through infil-
tration. Airflow changes the assumption implicit in Equation (1),
that no mass flow develops in the solid. In general, the sensible heat
envelope materials, and water vapor flow in and through the enve-
lope may cause condensation on both nonporous and wet, porous
surfaces.
(enthalpy) displaced by airflow equals
Visible and invisible degradation caused by moisture is an
important factor limiting the service life of building components.
 = cM (t – t )
a
(22)
o
Invisible degradation includes the decrease of thermal resistance of
where
c= specific heat capacity of air, kJ/(kg·K)
M = airflow, kg/s
building and insulating materials and the decrease in strength and
stiffness of load-bearing materials. Visible degradation includes (1)
mold on surfaces, (2) decay of wood-based materials, (3) spalling of
a
t = air temperature, °C
masonry and concrete caused by freeze/thaw cycles, (4) hydration of
t = reference temperature, °C
plastic materials, (5) corrosion of metals, (6) damage from expan-
o
sion of materials (e.g., buckling of wood floors), and (7) decline in
Only a few simple steady-state cases of combined heat conduc-
appearance. In addition, high moisture levels can lead to odors.
tion and air-carried enthalpy displacement can be solved analyti-
cally. In most cases, testing is the preferred way to get information
4.1 MOISTURE STORAGE IN BUILDING
about the impact. Note that enthalpy flow can increase heat
MATERIALS
exchange substantially, while reducing temperature damping and
time shifting. For example, a full-scale straw bale wall was con-
Many building materials are porous. The pores provide a large
structed according to the Tucson, Arizona, structural code with
internal surface, which generally has an affinity for water mole-
stucco on the exterior side and two layers of 13 mm gypsum board
cules. In some materials, such as wood, moisture may also be ad-
on the interior, with a straw bale thickness of 470 mm. The thermal
sorbed in the cell wall itself. The amount of water in these
resistance of the straw by itself was measured as 12.3 (m·K)/W.
hygroscopic (water-attracting) materials is related to the relative
However, the measured heat flow (in a hot box, tested according to
humidity of the surrounding air. When relative humidity rises, hy-
ASTM Standard C1363) was more than twice that expected for the
groscopic materials gain moisture (adsorption), and when relative
level of thermal resistance. Subsequent dissection of the wall
humidity drops, they lose moisture (desorption). The relationship
revealed small gaps between the facing surfaces and the straw bales,
between relative humidity and moisture content at a particular tem-
creating air looping, as shown in Figure 6. A computational fluid
perature is represented in a graph called the sorption isotherm
dynamics model, using the measured anisotropic air permeability of
(Figure 7). Isotherms obtained by adsorption are not identical to
the straw bales, explored the increased heat transfer through the wall
those obtained by desorption; this difference is called hysteresis.
caused by circulation through these gaps. That model found that
At high relative humidity, small pores become entirely filled with
without the gaps, the wall would have performed as predicted, even
water by capillary condensation. The maximum moisture content
considering the relatively high air permeance of the straw itself.
should be reached at 100% rh, when all pores are filled, but exper-
However, even very small gaps increased the heat transfer to a value
imentally this can only be achieved in a vacuum, by boiling the ma-
comparable to the experimental measurements. A second wall was
terial, or by keeping it in contact with water for an extremely long
built with special attention paid to eliminating these gaps, and the
time. In practice, the maximum moisture content of a porous ma-
heat transfer fell by 60% (Christian et al. 1998).
terial is lower. That value is referred to as free water saturation w
f
or sometimes capillary moisture content. Figure 7 shows a typi-

### 4. Moisture Transfer

cal sorption curve, giving the equilibrium moisture content as a
function of relative humidity. The equilibrium moisture content in-
Moisture may enter a building envelope by various paths, includ-
ing construction moisture, water leaks, wind-driven rain, rising
creases with relative humidity, especially above 80% rh. It de-
creases slightly with increasing temperature. Moisture contents
damp, and foundation leaks. Water vapor activates sorption in the above w (the equilibrium water content at 95% rh) cannot be
95
Fig. 7 Sorption Isotherms for Porous Building Materials

<!-- page 726 -->

Fig. 8 Sorption Isotherm and Suction Curve for Autoclaved Aerated Concrete (AAC)
(Künzel and Holm 2001)
achieved solely by vapor adsorption, because this region is charac-
 s 
terized by capillary (unbound) water.  = exp–----------------- (23)
 R T

w D
Chapter 32 describes hygroscopic substances and their use as
dehumidifying agents. Chapter 26 has data on the moisture content
where
of various materials in equilibrium with the atmosphere at various
= relative humidity of air in pores
relative humidities. Wood and many other hygroscopic materials
change dimensions with variations in moisture content.
s = suction pressure, Pa
 = density of water, kg/m3
w
R = gas constant for water vapor, J/(kg·K)
Porous materials also absorb liquid water when in contact with it.
T = absolute temperature, K
Liquid water may be present because of construction moisture,
leaks, rain penetration, flooding, or surface and interstitial conden-
sation. Wetting may be so complete that the material reaches free
water saturation once the largest pores are filled with water. Up to
The hatched zones in Figure 8 represent the overhygroscopic
range where the converted results from pressure plate tests are plot-
ted to complete the sorption isotherm. This narrow range is less
important if vapor diffusion is the dominant moisture transport
this point there is still a distinct equilibrium between the moisture
mechanism, for which an approximative interpolation of the mois-
content of the material and its environment. This becomes evident
ture storage function between the end of the sorption isotherm and
when different porous materials are brought in direct (capillary)
the free water saturation suffices. However, if capillary water flow
contact with each other. In that case, there is capillary flow from one
from one material to the other becomes dominant (e.g., water
material to the other until all pores at a certain size are filled with
absorption by bricks from mortar or stucco), the influence of the
water in both materials; all pores with sizes above this limit remain
pressure plate results on the calculation’s outcome may not be neg-
empty because smaller capillaries have a higher suction force than
ligible (Krus 1996). In that case, the detailed suction curve (Figure
larger ones. This phenomenon is used to determine the moisture
8, right) should be used for simulations.
storage function above 95% rh, which represents the limit of vapor
sorption tests in climatic chambers. Dalehaug et al. (2005), Krus

#### 4.2 Moisture Flow Mechanisms

(1996), and Roels et al. (2003) described using a pressure plate
Water vapor and liquid water migrate by a variety of transport
apparatus, in which water-saturated material samples are placed on
mechanisms, including the following:
a porous membrane permeable to water but impermeable to air.
Then pressure is applied in different steps until capillary equilib- - Water vapor diffusion by partial water vapor pressure gradients
rium is achieved. The equilibrium moisture content at each pressure - Displacement of water vapor by air movement
step is determined by weighing the samples. The moisture storage - Surface diffusion and capillary suction of liquid water in porous
function from zero pressure (free water saturation at 100% rh) up to
building materials
10 MPa, which corresponds toapproximately 93% rh, is defined by - Liquid flow by gravity or water and air pressure gradients
plotting the equilibrium water content over the applied pressure
In the past, moisture control strategies focused on water vapor
(Figure 8), which is assumed to be equal to the suction pressure of
diffusion. Displacement of water vapor by air movement was
the largest still-water-filled capillaries.
treated superficially, and liquid water transport provoked by wind-
For a continuous moisture storage function from the dry state to
100% rh, the sorption isotherm and the resultant curve from the pres-
sure plate test are combined, either by converting the suction pres-
sure into relative humidity or vice versa, using Kelvin’s equation:
driven rain or soil moisture was overlooked almost completely.
When present, however, these mechanisms can move far greater
amounts of moisture than diffusion does. Therefore, air movement
and liquid flow have a high priority in moisture control.

<!-- page 727 -->

Liquid flow by gravity and by pressure gradients is not discussed

##### Water Vapor Flow by Air Movement

here, but a short description of the other mechanisms follows. More
Air transports not only enthalpy but also the water vapor it con-
comprehensive treatment of moisture transport and storage may be
tains. Related water vapor flux is represented by
found in Hens (1996), Künzel (1995), and Pedersen (1990). For a
discussion of water vapor in air, see Chapter 1.
m = Wm ---------- m p
(25)
v a a

##### Water Vapor Flow by Diffusion

a
Normally, diffusion moves water vapor through air and building
where
materials, in small quantities. As a driver, it can still be important in
W = humidity ratio of moving air
industrial applications, such as cold-storage facilities and built-in
m = air flux, kg/(s·m2)
refrigerators, or in buildings where a high indoor partial water vapor
a
p= partial water vapor pressure in air, Pa
pressure is needed or present because of activities in the space (e.g.,
P = atmospheric air pressure, Pa
in natatoriums). Controlling diffusion also becomes more important
a
with increasingly airtight construction.
Even small air fluxes can carry much larger volumes of water
The equation used to calculate water vapor flux by diffusion
vapor compared to vapor diffusion. However, potentially damaging
through materials is based on Fick’s law for diffusion of a very
airflow mostly occurs through cracks and leaky joints rather than
dilute gas (water vapor) in a binary system (water vapor and dry air):
through the entire area of a building component. Exceptions include
masonry, tiled roofs, slated roofs, mineral and glass wool boards,
m = – grad(p)
v
(24)
p
wood wool, and cement boards.
where

##### Water Flow by Capillary Suction

grad(p)= gradient of partial water vapor pressure, Pa
 = water vapor permeability of porous material, kg/(Pa·s·m)
Within small pores of an equivalent diameter less than 0.1 mm,
p
molecular attraction between the pore wall and the water molecules
According to Equation (24), water vapor flux by diffusion
causes capillary suction (Figure 9), defined as
closely parallels Fourier’s equation for heat flux by conduction.
However, actual diffusion of water vapor through a material is far
2cos
more complex than the equation suggests. For hygroscopic materi- s = -------------------- (26)
r
als, water vapor permeability may be a function of relative humidity
or, more accurately, moisture content. Also, temperature has an
where
impact. The permeability may even vary spatially or by orientation
s = capillary suction, Pa
because of variations or anisotropy in the material’s porous system.
= surface tension of water, N/m
Test methods for measuring water vapor permeability are de-
r = equivalent radius of capillary, m
scribed in ASTM Standard E96. Water vapor flux through a mate-
= contact wetting angle, degrees
rial is determined gravimetrically while maintaining constant
temperature and partial water vapor pressure differential across the
The contact angle is the angle between the water meniscus and
specimen. Tests are usually done in a climatic chamber at controlled
capillary surface. The smaller the contact angle, the larger the capil-
temperature (20 or 23°C) and 50% rh. The material samples are
lary suction. In hydrophilic (water-attracting) materials, the contact
sealed to the top of a cup that contains either a desiccant (dry-cup)
wetting angle is less than 90°; in hydrophobic (water-repelling)
or water or a saturated salt solution (wet-cup).
materials, it is between 90 and 180°.
Permeability is usually expressed in kg/(Pa·s·m) and permeance
Capillary water movement is governed by the gradient in capil-
in kg/(Pa·s·m2). Whereas permeability refers to the water vapor
lary suction s:
flux per unit thickness, permeance is used in reference to a material
of a specific thickness. For example, a material that is 50 mm thick
generally is assumed to have half the permeance of a 25mm thick
material, even though permeances of many materials often are not
strictly proportional to thickness. In many cases, the property
ignores the effect of cracks or holes in the surface. It is inappropriate
to refer to permeability with regard to inhomogeneous or composite
materials, such as structural insulated panels (SIPs) or film-faced
insulation batts.
Methods have been developed that allow measurement of water
vapor transport with temperature gradients across the specimen
(Douglas et al. 1992; Galbraith et al. 1998; Krus 1996). These meth-
ods may give more accurate data on water vapor transfer through
materials and eventually allow better distinction between the vari-
ous transport modes.
There are some plastic materials [e.g., polyamide (Künzel 1999)]
where the vapor permeability rises substantially with ambient rela-
tive humidity because of slight changes in the pore structure: water
molecules squeeze between polymer molecules and thereby create
new passages through the material. This effect is called solution
diffusion. Moisture transport by solution diffusion can be described
by Equation (23) using humidity-dependent vapor permeability
functions determined by cup tests at several average relative humid-
ity steps.
Fig. 9 Capillary Rise in Hydrophilic Materials

<!-- page 728 -->

m = –k grad(s)
l
(27)
m
where
m = liquid flux, kg/(s·m2)
l
k = water permeability, kg/(Pa·s·m)
m
Alternatively, with relative humidity as the driving factor [for the
conversion, see Kelvin’s Equation (23)]:
m = – grad()
l
(28)

where  is the liquid transport coefficient related to the relative

humidity as driving potential, in kg/(m·s).
Capillary suction is greater in smaller capillaries, so water moves
from larger to smaller capillaries. In pores with constant equivalent
radius, water moves toward zones with smaller contact angles.
Although surface tension is a decreasing function of temperature (the
higher the temperature, the lower the surface tension) and water
moves toward zones with lower temperature, that effect is small
compared to the effect of equivalent pore diameter and contact angle.
Capillary suction increases linearly with the inverse of the radius
[see Equation (26)], but the flow resistance increases proportion-
ally to the fourth power of the inverse radius. Therefore, larger
pores have a much greater liquid transport capacity than smaller
Fig. 10 Moisture Fluxes by Vapor Diffusion and Liquid Flow
pores. Because larger pores can only be filled with water once the
in Single Capillary of Exterior Wall under Winter Conditions
smaller pores are saturated, the liquid transport capacity is a func-
tion of moisture content. Thus, water permeability k and liquid
m
the hygroscopic range, and is often mistaken for a part of vapor dif-
transport coefficient  are also functions of water content. Deter-

fusion. In porous materials with a fixed pore structure, the apparent
mination of these functions is, however, quite difficult because it
increase in vapor permeability during a wet-cup test may be partly
requires the measurement of suction with respect to relative humid-
because of liquid transport phenomena, and partly to shorter diffu-
ity distributions during transient water absorption and drying tests
sion paths among water islands in the porous system formed by cap-
(Plagge et al. 2007).
illary condensation. Surface diffusion is defined as molecular
Whereas measuring suction requires experience and special
movement of water adsorbed at the pore walls of the material. The
preparation of material samples, determining one-dimensional
driving potential is the mobility of the molecules, which depends on
moisture content distributions in porous building materials can be
relative humidity in the pores (i.e., the adsorbed water migrates
done accurately with state-of-the-art scanning technologies using
from zones of high to low relative humidity). Liquid flow, if present
nuclear magnetic resonance (NMR), or gamma ray or x-ray attenu-
at low moisture content, can be described by Equations (28) or (29),
ation (Krus 1996; Kumaran 1991; van Besien et al. 2002). Transient
as for capillary flow.
water content profiles recorded during such scanning tests serve to
Under isothermal conditions, it is impossible to differentiate
determine the liquid diffusivity D of the examined material, which
w
between vapor and liquid flow at low moisture content. However, in
is defined by
the presence of a temperature gradient, both transport processes may
m = –D grad(w)
l
(29) oppose each other in a pore; the fluxes may go in opposite directions
w
(Künzel 1995). This can be explained by looking at the physical
where
processes in a single capillary going through a wall, as shown in Fig-
w = moisture content, kg/m3
ure 10. For heating climates in winter, the indoor vapor pressure is
D =liquid diffusivity, m2/s
usually higher than outdoors while the indoor humidity is lower than
w
outdoors. Therefore, the partial vapor pressure gradient is opposed to
For most hygroscopic building materials, D is a function of
w
the relative humidity gradient over the cross section of a exterior
moisture content.
wall. Looking at one capillary in that wall under very dry conditions
Although Equation (29), which resembles Fick’s law for diffu-
(Figure 10), the only moisture transport mechanism is vapor diffu-
sion, would seem a natural choice for calculating liquid flow, its use
sion and the total flux is directed towards the exterior. If the average
is not recommended because water content is not a continuous
humidity in the wall rises to 50 to 80% rh, liquid water begins to
potential in building envelopes consisting of different materials.
move in the opposite direction either by surface diffusion or by cap-
Using Equation (27) or (28) is recommended because relative
illary suction in the nanopores. Under these conditions, the total
humidity  and capillary suction s are considered to be continuous
moisture flux may go to zero if both fluxes are of the same magnitude
potentials (no jumps at material interfaces). Where diffusivity func-
(Krus 1996). When conditions are very wet (e.g., from wind-driven
tions are available, the liquid transport coefficient  in Equation

rain), most of the capillary pores are filled with water, and the dom-
(28) can be determined by
inant transport mechanism is flow by capillary suction.
 = D dw/d

(30)
w

##### Transient Moisture Flow

where dw/d is the slope of the moisture retention curve, in kg/m3.
It is difficult to experimentally distinguish between liquid flow

##### Liquid Flow at Low Moisture Content

by suction and water vapor flow by diffusion in porous, hygroscopic
The explanation of liquid flow at low moisture content is still a
matter of controversy. Some researchers assume it is surface diffu-
sion (e.g., Krus 1996), whereas others believe liquid flow only fully
starts beyond critical moisture content (Carmeliet etal. 1999; Kuma-
ran et al. 2003; Vos and Coelman 1967). Liquid flow begins within
materials. Because these materials have a very complex porous sys-
tem and each surface is transversed by liquid-filled pore fractions
and vapor-filled pore fractions, vapor and liquid flow are often
treated as parallel processes. This allows expression of moisture
flow as the summation of the two transport equations, one using

<!-- page 729 -->

water vapor pressure to drive water vapor flow by diffusion, and the
other using either capillary suction or relative humidity  to drive
liquid moisture flow. The conservation equation in that case can be
present, practitioners can only use simplified tools or hygrothermal
models that do not yet cover all airflow-, gravity-, and pressure-
gradient-induced moisture flow aspects.
written as
6. SIMPLIFIED HYGROTHERMAL
w
------- = – div(m + m) + S (31) DESIGN CALCULATIONS
w v w
t
AND ANALYSES
where
w =moisture content of building material, kg/m3

#### 6.1 Surface Humidity and Condensation

m = water vapor flux, kg/(m2·s)
v
Surface condensation occurs when water vapor contacts a non-
m = liquid water flux, kg/(m2·s)
w
porous surface that has a temperature lower than the dew point of the
S = moisture source or sink, kg/(m3·s)
w
surrounding air. Insulation should therefore be thick enough to en-
div= divergence (resulting inflow or outflow per unit volume of solid),
sure that the surface temperature on the warm side of an insulated as-
m–1
sembly always exceeds the dew-point temperature there. However,
Vapor and liquid fluxes are given by Equations (23), (27), and
even without reaching the dew point, relative humidity at the surface
(28), which may be rewritten in terms of only two driving forces
may become so high that, given enough time, mold growth occurs.
capillary suction pressure s and partial vapor pressure p:
According to Hens (1990), a simple design rule is that surface rela-
tive humidity in layers warmer than 5°C should not exceed 80% on
w s
------------ = div k grads+ gradp + S (32) a monthly mean basis.
m p w
s
t
The temperature ratio f is useful for calculating the surface tem-
hi
where
perature:
s = capillary suction pressure, Pa
t –t
p = partial vapor pressure, Pa
f = -------------
 = vapor permeability (related to partial vapor pressure),
p
kg/(Pa·s·m)
s o
(34)
h
i t –t
i o
k = water permeability (related to partial suction pressure),
m
where
kg/(Pa·s·m)
t = s u r fa c e t e m p e ra tu r e o n w a r m s i d e , ° C
S = moisture source or sink, kg/(m3·s)
s
w
t = a m b ie n t te m p e ra tu r e o n c o l d s i d e , ° C
o
Alternatively, suction pressure s in Equation (32) can be replaced
t = ambient temperature on warm side, °C
i
by relative humidity as the sole variable, with saturation pressure
The minimum temperature ratio to avoid surface condensation is
p
only a function of temperature:
sat
t
–t
w 
- --- ---- --- --
d , i o
= div  grad+ gradp  + S (33)
f = -- --- - - ----- --- -- (35)
 p sat w
   
i
i
h ,min
t – t
o
where
where t is the dew point of ambient air on the warm side, °C.
d,i
 = relative humidity,%
The minimum insulation thickness to avoid surface condensation
p = saturation vapor pressure, Pa
sat
on a flat element can be calculated from
 = vapor permeability (related to partial vapor pressure),
p
kg/(Pa·s·m)
f
 = liquid transport coefficient (related to relative humidity),

L = k
h,min
--------------i-------------------–R
(36)
kg/(s·m) min add
h1–f
i
Because of the strong temperature dependence of vapor pressure

h,min
i
with respect to saturation vapor pressure, Equation (32) with respect where R is the thermal resistance between the surface on the
add
to (33) must be coupled with Equation (3) to describe nonisothermal
moisture flow. Under isothermal conditions, Equation (32) with
respect to (33) could be solved independently. However, pure iso-
thermal conditions hardly ever exist in reality; as soon as water
evaporates or condenses, the latent heat effect leads to temperature
differences. Other potentials may be used if material properties
appropriate to those potentials are available.
warm side and the cold ambient for the wall without thermal insu-
lation, (m2·K)/W.
The condensation resistance of glazing is often estimated from
outdoor and indoor design temperatures, U-factor of the window
assembly, and air film resistance. A window assembly may have
different U-factors at the glass, frame, and edge where the glass
meets the frame; condensation resistance must be calculated at each
of these locations. A procedure for these calculations can be found
5. COMBINED HEAT, AIR, AND in NFRC (2004). The likelihood of window condensation depends
strongly on the indoor air film resistance. This resistance may be
MOISTURE TRANSFER
reduced by washing the window with supply air. It may be increased
Combined heat, air, and moisture transfer can have a detrimental
effect on a building. Air in- and exfiltration short-circuit the U-factor
as a designed wall performance. Wind washing, indoor air washing,
and stack-induced air movement may increment the U-factor by a
by using window treatments indoors such as blinds or curtains, or by
attaching self-adhesive infrared (IR) reflective films. Condensation
on glazing is not inherently damaging, unless water is allowed to run
onto painted or other surfaces that can be damaged by water.
factor of 2.5 or more. High moisture levels in building materials may
also have a negative effect on the building envelope’s thermal per- 6.2 INTERSTITIAL CONDENSATION AND
formance. Therefore, it is advisable to analyze the combined heat,
DRYING
air, and moisture transfer through building assemblies. However,

##### Dew-Point Method

some of these transport phenomena, especially those involving
airflow, are three-dimensional in nature and difficult to predict
The best-known simple steady-state design tools for evaluating
because they mostly occur through accidental gaps, cracks, or interstitial condensation and drying within exterior envelopes (walls,
imperfect joints. Research into these effects is ongoing, but at
roofs, and ceilings) are the dew-point method and the Glaser method

<!-- page 730 -->

(which uses the same underlying principles as the dew-point method,
but uses graphic rather than computational methods). These methods
assume that steady-state conduction governs heat flow and steady-
Calculations have also been based on monthly mean outdoor weather
data, corrected for solar gains, long-wave losses, the nonlinear rela-
tion between temperature and water vapor saturation pressure, and
state diffusion governs water vapor flow. Both analyses compare par- monthly mean indoor environmental data rather than on daily
tial water vapor pressures in the envelope, as calculated by steady-
extremes (Hens 2007, 2016; Vos and Coelman 1967).
state water vapor diffusion, with saturation water vapor pressures,
which are based on calculated steady-state temperatures in the enve-
7. TRANSIENT COMPUTATIONAL
lope.
ANALYSIS
The condition where the calculated partial water vapor pressure
is greater than saturation has been called condensation. Strictly
Computer models can analyze and predict the heat, air, and mois-
speaking, condensation is the change in phase from vapor to liquid,
ture response of building components. These transient models can
as occurs on glass, metal, synthetic foils, etc. For porous and hygro-
predict the varying hygrothermal situations in building components
scopic building materials (e.g., wood, gypsum, masonry materials),
for different design configurations under various conditions and cli-
vapor may be adsorbed or absorbed and only forms the droplets usu-
mates, and their capabilities are continually improved. Hens (1996)
ally associated with true condensation when the moisture content
reviewed the state of the art of heat, air, and moisture transport mod-
passes capillary saturation. Nevertheless, the term condensation is
eling for buildings and identified 37 different models, most of which
used for this method to indicate vapor pressure in excess of satura-
were research tools that are not readily available and may have been
tion vapor pressure, although this could be misleading about actual
too complex for use by practitioners. Some, however, were available
water conditions on porous and hygroscopic surfaces. This is one of
either commercially, free of charge, or through a consultant. Trechsel
the unfortunate simplifications inherent in a steady-state analytic tool.
(2001) provided an update on existing tools and approaches.
Steady-state heat conduction and vapor diffusion impose severe
For many applications and for design guide development, the
limitations on applicability and interpretation. The greatest one is
actual behavior of an assembly under transient climatic conditions
that the main focus is on preventing sustained interstitial condensa-
must be simulated, to account for short-term processes such as driv-
tion, as indicated by vapor pressures beyond saturation vapor pres-
ing rain absorption, summer condensation, and phase changes.
sures. Many building failures (e.g., mold, buckling of siding, paint
Understanding the application limits of such models is an important
failure) are not necessarily related to interstitial condensation; con-
part of that process.
versely, limited interstitial condensation can often be tolerated,
The features of a complete moisture analysis model include tran-
depending on the materials involved, temperature conditions, and
sient heat, air, and moisture transport formulation, incorporating the
speed at which the material dries out. (Drying can only be approxi-
physics of contact conditions between layers and materials. Inter-
mated because both the dew-point and Glaser methods neglect
faces may be bridgeable for vapor diffusion, airflow, and gravity or
moisture storage and capillary flow.)
pressure liquid flow only. They may be ideally capillary (no flow
Because all moisture transfer mechanisms except water vapor
resistance from one layer to the next) or behave as a real contact
diffusion are excluded, results should be considered as approxima-
(have an additional capillary resistance at the interface).
tions and should be used with extreme care. Their validity and use-
Not all these features are required for every analysis, though
fulness depend on judicious selection of boundary conditions, initial
additional features may be needed in some applications (e.g., mois-
conditions, and material properties. Specifically, the methods
ture flow through unintentional cracks and intentional openings,
should be used to estimate monthly or seasonal mean conditions
rain penetration through veneer walls and exterior cladding). To
only, rather than daily or weekly means. Furthermore, water vapor
model these phenomena accurately, experiments may be needed to
permeances may vary with relative humidity, and rain, flashing
define subsystem performance under various loads (Straube and
imperfections, leaky or poorly formed joints, rain exposure, airflow,
Burnett 1997). It is usually preferable to take performance measure-
and sunshine can have overriding effects. The dew-point and Glaser
ments of system and subsystems in field situations, because only
methods, however, are still used by design professionals and actu-
then are all exterior loads and influences captured.
ally form the basis for most codes dealing with moisture control and
Transient models enable timestep-by-timestep analysis of heat,
vapor retarders.
air, and moisture conditions in building components, and give much
For those who want to use this simple tool despite its shortcom-
more realistic results than steady-state conduction/diffusion and con-
ings, a description of the dew-point method is presented in this
duction/diffusion/airflow models. However, they are complex and
chapter, with two application examples in Chapter 27. A compre-
usually not transparent, and require judgment and expertise on the
hensive description of the dew-point and Glaser methods can be
part of the user. Existing models are one, two, or three dimensional,
found in TenWolde (1994). The dew-point method uses the equa-
requiring the user to devise a realistic representation of the building
tions for steady-state heat conduction and diffusion in a flat compo-
component to be analyzed. Users should be aware which transport
nent, with the vapor flux in a layer written as
phenomena and types of boundary conditions are included and which
p p
–m =  ------ = ------
v p
d
are not. For instance, some models cannot handle air transport or rain
(37)
wetting of the exterior. Results also tend to be very sensitive to the
choice of indoor and outdoor conditions. Usually, exact conditions
where
are not known. Indoor and outdoor conditions to be used were estab-
m =water vapor flux through layer of material, ng/(s·m2)
lished by ASHRAE Standard 160. More extensive data on material
v
p =partial water vapor pressure difference across layer, Pa
properties are available [e.g., Kumaran (2006)], but it can be prob-
 = water vapor permeability of material, ng/(Pa·s·m)
p
lematic finding accurate data for all the materials in a component.
d =thickness of layer, m
Validation, verification, and benchmarking of combined heat,
Z = water vapor resistance, (Pa·s·m2)/ng
air, and moisture models is a formidable task. Currently, only lim-
Over time, the dew-point method has been upgraded: (1) the con-
cept of critical moisture content allows accounting for moisture
build-up and upgraded calculation of drying, and (2) carried vapor
flow has been included, underlining the importance of airtightness to
avoid moisture deposition by condensation in building assemblies.
ited internationally accepted experimental data exist. The main dif-
ficulty lies in the fact that it is difficult to measure air and moisture
fluxes and moisture transport potentials, even under laboratory con-
ditions. In addition, even an already validated model should be ver-
ified for each new application.

<!-- page 731 -->

In most full hygrothermal models, common outputs are vapor
pressure; temperature; moisture content; relative humidity; and air,
the perception of freshness (Fang et al. 1998). Despite this fact, in
most buildings, relative humidity is uncontrolled.
heat, and moisture fluxes. Results must be checked for consistency,

##### Human Health

accuracy, grid independence, and sensitivity to parameter changes.
The results may be used to evaluate the moisture tolerance of an
envelope system subjected to various interior and exterior loads.
Heat fluxes may be used to determine thermal performance under
the influence of moisture and airflow. Furthermore, the transient
output data may be used for durability and indoor air quality assess-
ment. Postprocessing tools concerning durability (e.g., corrosion,
mold growth, freeze and thaw, hygrothermal stress and strain,
indoor air humidity) have been developed or are under development.
For instance, Carmeliet (1992) linked full hygrothermal modeling
to probability-based fracture mechanics to predict the risk of crack
development and growth in an exterior insulation finish system
(EIFS) by weathering. A transient model to estimate the rate of
mold growth was developed by Sedlbauer (2001).
Combined heat, air, and moisture models also have limitations.
Rain absorption, for example, can be modeled, but rainwater runoff
and its consequences at joints, sills, and parapets cannot, although
runoff followed by gravity-induced local penetration is one of the
main causes of severe moisture problems. Even an apparently sim-
ple problem, such as predicting rain leakage through a brick veneer,
is beyond many tools’ capabilities. In such cases, simple qualitative
schemes and field tests still are the way to proceed (Hens 2007).
Mold in buildings is of concern to occupants. Mold can grow on
most surfaces if the relative humidity at the surface is above a critical
value, the surface temperature is conducive to growth, and the sub-
strate provides nutritional value to the organism. The growth rate
depends on the magnitude and duration of surface relative humidity.
Surface relative humidity is a complex function of material moisture
content, local surface temperature, and humidity conditions in the
space. In recognition of the issue’s complexity, the International
Energy Agency established a surface relative humidity criterion for
design purposes: monthly average values should remain below 80%
(Hens 1990). Other proposals include the Canada Mortgage and
Housing Corporation’s stringent requirement of always keeping sur-
face relative humidity below 65% (CMHC 1999). Although there
still is no agreement on which criterion is most appropriate, mold
growth can usually be avoided by allowing surface relative humidity
over 80% only for short time periods. The relative humidity criterion
may be relaxed for nonporous surfaces that are regularly cleaned.
Most molds only grow at temperatures above 5°C. Moisture accu-
mulation below 5°C may not cause mold growth if the material is
allowed to dry out below the hygroscopic moisture content for a
relative humidity of 80% before the temperature rises above 5°C.
Mathematical models for predicting a mold growth index were
7.1 CRITERIA TO EVALUATE HYGROTHERMAL developed by Hukka and Viitanen (1999) and Sedlbauer (2001);
SIMULATION RESULTS
these can be linked to results from hygrothermal analysis.
Dust mites trigger allergies and asthma. Dust mites thrive at high
At the building assembly and whole-building level, combined
relative humidities (over 70%) at room temperature, but will not sur-
heat, air, and moisture transfer has consequences for thermal com-
vive sustained relative humidities below 50% (Burge et al. 1994).
fort, perceived indoor air quality, health, durability, and energy effi-
Note that these values relate to local conditions in the places that
ciency. Hygrothermal conditions in a building or within a building
mites tend to inhabit (e.g., mattresses, carpets, soft furniture).
envelope assembly can be crucial for overall performance of the
construction and its mechanical systems. Therefore, simulation

##### Durability of Finishes and Structure

results should be compared to limit conditions and widely accepted
Moisture behind paint films may cause paint failure, and water or
performance criteria determined for the following performance
condensation may also cause streaking or staining. Excessive
issues.
changes in moisture content of wood-based panels or boards may
cause buckling or warp. Excessive moisture in masonry and con-

##### Thermal Comfort

crete may cause salt efflorescence, or, when combined with low
Thermal comfort, defined as a condition of mind that expresses
satisfaction with the thermal environment (ASHRAE Standard 55),
depends on two human parameters (clothing and metabolism) and a
set of environmental variables, among them relative humidity. At
effective temperatures below 25°C, relative humidity’s effect on
thermal comfort is minimal, but above 25°C, its importance in-
creases as latent heat loss becomes a main mechanism in getting rid
of metabolic heat. If, at those temperatures, the air feels too moist,
the thermal environment is perceived as uncomfortable. At low
relative humidity, polluted air can irritate the mucosa, and electric
discharges when touching insulators (e.g., plastic chairs) are felt.
However, in most residential buildings and in many offices, tem-
perature is controlled but not relative humidity, except in hot and hu-
mid climates. Its instantaneous value depends on the equilibrium
between vapor release indoors, ventilation, airflow among rooms,
and temporary vapor storage by finishes and furnishings (often
called moisture buffering). The average value over longer periods
depends on ventilation and vapor release only, influenced some-
what by moisture buffering.
temperatures, freeze/thaw damage and spalling (chipping).
Structural failures caused by wood decay are rare but have
occurred (Merrill and TenWolde 1989). Decay generally requires
wood moisture content at fiber saturation (usually about 30% by
mass) or higher and temperatures between 10 and 40°C. Such high
wood moisture contents are possible in green lumber or by absorp-
tion of liquid water from condensation, leaks, groundwater, or sat-
urated materials in contact with the wood. To maintain a safety
margin, 20% moisture content by mass is sometimes used as the
maximum allowable. Because wood moisture content can vary
widely with sample location, a local moisture content of 20% or
higher may indicate fiber saturation elsewhere. Once established,
decay fungi produce water that enables them to maintain moisture
conditions conducive to their growth.
Rusting of nails, nail plates, or other metal building compo-
nents is also a potential cause of structural failure. Corrosion may
occur at relative humidities near the metal surface above 60% or as
a result of liquid water from elsewhere. Wood moisture content
over 20% encourages corrosion of steel fasteners in the wood,
especially if the wood is treated with preservatives. In buildings,

##### Perceived Air Quality

metal fasteners are often the coldest surfaces, encouraging con-
Air quality may be defined exactly by measuring the pollutants
densation and corrosion.
present. However, occupants typically perceive drier, cooler air as

##### Energy Efficiency

smelling “fresher” than humid, warmer air. Thus, temperature and
relative humidity affect perception of air freshness. Together, they
define the air’s enthalpy. Testing shows that higher enthalpy lowers
Moisture can significantly degrade thermal performance of most
insulation materials. Moisture contributes to heat transfer in both

<!-- page 732 -->

sensible and latent forms, as well as through mass transfer. The
effect depends on the type of insulation material, moisture content,
temperature of the insulation material and its thermal history, loca-
Dalehaug, A., O. Aunronning, and B. Time. 2005. Measurement of water
retention properties of plaster: A parameter study of the influence on
moisture balance of an external wall construction from variations of this
parameter. Proceedings of the 7th Symposium on Building Physics in the
tion of moisture in the insulation material, and the building enve-
Nordic Countries, Reykjavik, pp. 94-101.
lope’s interior and exterior environments. Reported relationships
Dechow, F.J., and K.A. Epstein. 1978. Laboratory and field investigations of
between thermal performance of the insulation material and mois-
moisture absorption and its effect on thermal performance of various
ture content vary significantly. Kyle and Desjarlais (1994) estimated
insulations. ASTM Special Technical Publication STP 660:234-260.
that water distribution accounts for a difference of up to 25% in heat
Douglas, J.S., T.H. Kuehn, and J.W. Ramsey. 1992. A new moisture perme-
flux in some cases. Evaporation on the warm side and condensation
ability measurement method and representative test data. ASHRAE
or adsorption on the cold side add important latent heat components
Transactions 98(2):513-519.
to the heat flux (Kumaran 1987).
Epstein, K.A., and L.E. Putnam. 1977. Performance criteria for the protected
membrane roof system. Proceedings of the Symposium on Roofing Tech-
Under conditions where water vapor pressure gradients change
nology. National Institute of Standards and Technology, Gaithersburg,
slowly or where the insulation layer has an extremely low water
MD, and National Roofing Contractors Association, Rosemont, IL.
vapor permeance, little water vapor is transported, but moisture still
Fang, L., G. Clausen, and P.O. Fanger. 1998. Impact of temperature and
affects sensible heat transfer in the building envelope component.
humidity on the perception of indoor air quality. Indoor Air 8:80-90.
Epstein and Putnam (1977) and Larsson et al. (1977) showed a
Galbraith, G.H., R.C. McLean, and J.S. Guo. 1998. Moisture permeability
nearly linear increase in sensible heat transfer of approximately 3 to
data presented as a mathematical relationship. Building Research &
5% for each volume percent increase in moisture content in cellular
Information 20(6):364-372.
plastic insulations. For example, an insulation material with about a
Hedlin, C.P. 1988. Heat flow through a roof insulation having moisture con-
5% moisture content by volume has 15 to 25% greater heat transfer
than when dry. Other field studies by Dechow and Epstein (1978)
and Ovstaas et al. (1983) showed similar results for insulations
installed in below-grade applications such as foundation walls.
tents between 0 and 1% by volume, in summer. ASHRAE Transactions
94(2):1579-1594.
Hens, H. 1990. Guidelines & practice. International Energy Agency Annex
XIV, Leuven, Belgium.
Hens, H. 1992. Air/wind tightness of pitched roofs—How they really
behave. (In German.) Bauphysik 14(6):161-174.

### References

Hens, H. 1996. Heat, air and moisture transfer in highly insulated envelope
parts, task 1: Modelling. Final Report, vol. 1, International Energy
ASHRAE members can access ASHRAE Journal articles and
Agency, Annex 24. Catholic University–Leuven, Laboratorium for
ASHRAE research project final reports at technologyportal
Building Physics, Belgium.
.ashrae.org. Articles and reports are also available for purchase by
Hens, H. 2007. Does heat, air moisture modeling really help in solving
nonmembers in the online ASHRAE Bookstore at www.ashrae.org
hygrothermal problems? Proceedings Rakennusfysiikka, Technical Uni-
/bookstore.
versity of Tampere, Finland.
Hens, H. 2016. Applied building physics: Boundary conditions, building
ASHRAE. 2010. Thermal environmental conditions for human occupancy.
performance, material properties, 2nd ed. Ernst & Sohn, Berlin.
ANSI/ASHRAE Standard 55-2010.
Hens, H., A. Janssens, W. Depraetere, J. Carmeliet, and J. Lecompte. 2007a.
ASHRAE. 2007. Method of test for the evaluation of building energy anal-
Brick cavity walls: A performance analysis based on measurements and
ysis computer programs. ANSI/ASHRAE Standard 140-2007.
simulation. Journal of Building Physics 31(2):95-124.
ASHRAE. 2009. Criteria for moisture-control design analysis in buildings.
Hens, H., F. Vaes, A. Janssens, and G. Houvenaghel. 2007b. A flight over a
ANSI/ASHRAE Standard 160-2009.
roof landscape: Impact of 40 years of roof research on roof practices in
ASTM. 2010. Terminology relating to thermal insulation. Standard C168-10.
American Society for Testing and Materials, West Conshohocken, PA.
ASTM. 2011. Test method for thermal performance of building materials
and envelope assemblies by means of a hot box apparatus. Standard
C1363-11. American Society for Testing and Materials, West Consho-
hocken, PA.
ASTM. 2010. Test methods for water vapor transmission of materials. Stan-
dard E96/E96M-10. American Society for Testing and Materials, West
Conshohocken, PA.
BSI. 1992. Code of practice for assessing exposure of walls to wind-driven
rain. Standard BS 8104:1992. British Standards Institution, London.
Belgium. Thermal Performance of the Exterior Envelopes of Whole
Buildings X. ASHRAE.
Hukka, A., and H. Viitanen. 1999. A mathematical model of mold growth on
wooden material. Wood Science and Technology 33(6):475-485.
ISO/DIN. 2009. Hygrothermal performance of buildings—Calculation and
presentation of climatic data—Part 3: Calculation of a driving rain index
for vertical surfaces from hourly wind and rain data. Standard 15927-
3:2009. International Organization for Standardization, Geneva, and
Deutsches Institut für Normung, Berlin.
Janssens, A. 1998. Reliable control of interstitial condensation in light-
weight roof systems. Ph.D. dissertation, Catholic University–Leuven,
Belgium.
Burge, H.A., H.J. Su, and J.D. Spengler. 1994. Moisture, organisms, and
Kronvall, J. 1982. Air flows in building components. Report TVBH-1002.
health effects. Chapter 6 in Moisture control in buildings, ASTM Manual
Division of Building Technology, Lund University of Technology,
MNL 18. American Society for Testing and Materials, West Consho-
Sweden.
hocken, PA.
Krus, M. 1996. Moisture transport and storage coefficients of porous min-
Burnett, E., J. Straube, and A. Karagiozis. 2004. Development of design
eral building materials: Theoretical principles and new test methods.
strategies for rainscreen and sheathing membrane performance in wood
Fraunhofer IRB Verlag, Stuttgart.
frame walls. ASHRAE Research Project RP-1091, Final Report.
Kumaran, M.K. 1987. Vapor transport characteristics of mineral fiber insu-
CAN/CSA. 2005. Windows. Standard A440-00 (R2005). Canadian Stan-
lation from heat flow measurements. In Water vapor transmission
dards Association, Mississauga, ON.
through building materials and systems: Mechanisms and measure-
Carmeliet, J. 1992. Durability of fiber-reinforced rendering for exterior insu-
ments. ASTM Special Technical Publication STP 1039:19-27.
lation systems. Ph.D. dissertation, Catholic University–Leuven, Belgium.
Kumaran, M.K. 1991. Application of gamma-ray spectroscopy for determi-
Carmeliet, J., G. Houvenaghel, and F. Descamps. 1999. Multiscale network
nation of moisture distribution in insulating materials. Proceedings of the
for simulating liquid water and water vapour transfer properties of
International Centre for Heat and Mass Transfer, pp. 95-103.
porous materials. Transport in Porous Materials 35:67-88.
Kumaran, M.K. 2006. A thermal and moisture transport database for com-
Christian, J.E., A.O. Desjarlais, and T.K. Stovall. 1998. Straw bale wall hot
box test results and analysis. Thermal Performance of the Exterior Enve-
mon building and insulating materials (RP-1018). ASHRAE Transactions
112(2):485-497.
lopes of Buildings VII, ASHRAE.
Kumaran, M., J. Lackey, N. Normandin, F. Tariku, and D. Van Reenen.
CMHC. 1999. Best practice guide, wood frame envelopes. Canada Mortgage
and Housing Corporation and Canada Wood Council, Ottawa.
2003. Variations in the hygrothermal properties of several wood-based
building products. In Research in Building Physics: Proceedings of the
