# Chapter 28: Combustion and Fuels

*Source: 2021 ASHRAE Handbook—Fundamentals (SI), Chapter 28 (PDF pages 768–789).*

> **Conversion notes:** Generated by extracting and reflowing text from the original two-column PDF layout (automated, no manual retyping). Narrative body text is reconstructed into continuous prose. Figures are not reproduced (only their "Fig. N" captions appear inline). Data tables are preserved as best-effort text blocks; row/column order in dense multi-column tables may occasionally be imperfect. **Verify any value used in an actual design calculation against the original PDF.**


<!-- page 768 -->

### 4. Air Movement

ASHRAE. 2009. Criteria for moisture-control design analysis in buildings.
ANSI/ASHRAE Standard 160-2009.
Moisture movement through building envelope assemblies is
ASHRAE. 2010. Energy standard for buildings except low-rise residential
buildings. ANSI/ASHRAE/IES Standard 90.1-2010.
more strongly affected by air movement than by diffusion. To mini-
Barbour, E., J. Goodrow, J. Kosny, and J.E. Christian. 1994. Thermal per-
mize moisture penetration by air leakages, the building envelope
formance of steel-framed walls. Prepared for American Iron and Steel
should be as airtight as possible. The airflow retarder must also be
Institute by NAHB Research Center.
sufficiently strong and well supported to resist wind loads.
Dill, R.S., W.C. Robinson, and H.E. Robinson. 1945. Measurements of heat
In older residential buildings, air leakage provided sufficient
ventilation and rarely led to interstitial condensation. However, in
losses from slab floors. National Bureau of Standards. Building Materi-
als and Structures Report BMS 103.
airtight buildings, mechanical ventilation is needed to ensure Farouk, B., and D.C. Larson. 1983. Thermal performance of insulated wall
systems with metal studs. Proceedings of the 18th Intersociety Energy
acceptable air quality and prevent moisture and health problems
Conversion Engineering Conference, Orlando, FL.
caused by excessive indoor humidity. Ventilation of the wall assem-
Hershfield, M. 2011. Thermal performance of building envelope details for
bly and/or drainage must go to the outside of the airtight layer of
mid- and high-rise buildings. Final Report, ASHRAE Research Project
construction, or it will increase building air leakage. To avoid mois-
RP-1365.
ture problems at the airtight layer, either the layer temperature must
Hougten, F.C., S.I. Taimuty, C. Gutberlet, and C.J. Brown. 1942. Heat loss
be kept above the dew point by locating it on the warm side of the
insulation, or the layer permeance must allow vapor transmission.
through basement walls and floors. ASHVE Transactions 48:369.
Kemp, S. 1997. Modeling two- and three-dimensional heat transfer through
composite wall and roof assemblies in transient energy simulation pro-
As described in detail in the section on Leakage Distribution in
grams. Final Report, ASHRAE Research Project RP-1145.
Chapter 16, air leakage through building envelopes is not confined to
Kosny, J., and J.E. Christian. 1995. Reducing the uncertainties associated
doors and windows. Although 6 to 22% of air leakage occurs there,
with using the ASHRAE zone method for R-value calculations of metal
18 to 50% typically takes place through walls, and 3 to 30% through
frame walls. ASHRAE Transactions 101(2):779-788.
the ceiling. Leakage often occurs between sill plate and foundation,
Labs, K., J. Carmody, R. Sterling, L. Shen, Y.J. Huang, and D. Parker. 1988.
through interior walls, electrical outlets, plumbing penetrations, and
cracks at top and bottom of exterior walls.
Building foundation design handbook. Report ORNL/SUB/86-72143/1.
Oak Ridge National Laboratory, Oak Ridge, TN.
Latta, J.K., and G.G. Boileau. 1969. Heat losses from house basements.
Not all cracks and openings can be sealed in existing buildings,
Canadian Building 19(10).
nor can absolutely tight construction be achieved in new buildings.
McGowan, A., and A.O. Desjarlais. 1997. An investigation of common ther-
Provide as tight an enclosure as possible to reduce leakage, minimize
mal bridges in walls. ASHRAE Transactions 103(1):509-517.
potential condensation within the envelope, and reduce energy loss.
McIntyre, D.A. 1984. The increase in U-value of a wall caused by mortar
However, the project team must also recognize the impact of airtight-
joints. ECRC/M1843. The Electricity Council Research Centre, Copen-
ness.
Moisture accumulation in building envelopes can also be mini-
hurst, U.K.
Mitalas, G.P. 1982. Basement heat loss studies at DBR/NRC. NRCC 20416.
Division of Building Research, National Research Council of Canada,
mized by controlling the dominant direction of airflow by operating
September.
the building at a small negative or positive air pressure, depending on
Mitalas, G.P. 1983. Calculation of basement heat loss. ASHRAE Trans-
climate. In cooling climates, pressure should be positive to keep out
actions 89(1B):420.
humid outside air. In heating climates, pressure should be neither
Shipp, P.H. 1983. Basement, crawlspace and slab-on-grade thermal per-
strongly negative, which could risk drawing soil gas or combustion
formance. Proceedings of the ASHRAE/DOE Conference, Thermal Per-
products indoors and affect occupant comfort, nor strongly positive,
which could risk driving moisture into building envelope cavities.
formance of the Exterior Envelopes of Buildings II, ASHRAE SP 38:
160-179.
Shu, L.S., A.E. Fiorato, and J.W. Howanski. 1979. Heat transmission coef-

#### Equivalent Permeance

ficients of concrete block walls with core insulation. Proceedings of the
ASHRAE/DOE-ORNL Conference, Thermal Performance of the Exterior
Dew-point analysis allows simple estimation of the effect of wall
Envelopes of Buildings, ASHRAE SP 28:421-435.
and roof cavity ventilation on heat and vapor transport by using par-
allel thermal and vapor diffusion resistances (TenWolde and Carll
TenWolde A. and C. Carll. 1992. Effect of cavity ventilation on moisture in
walls and roofs. Proceedings of ASHRAE Conference, Thermal Perfor-
mance of the Exterior Envelopes of Buildings V, pp. 555-562.
1992; Trethowen 1979). These parallel resistances account for heat
THERM. 2012. THERM. windows.lbl.gov/software/therm/therm.html.
and vapor that bypass exterior material layers with ventilation air
Trethowen, H.A. 1979. The Kieper method for building moisture design.
from outside. Equivalent thermal and water vapor diffusion resis-
BRANZ Reprint 12, Building Research Association of New Zealand.
tances are approximated from the following equations:
Tye, R.P., and S.C. Spinney. 1980. A study of various factors affecting the
1
thermal performance of perlite insulated masonry construction. Dyna-
R = ---------
par
tech Report PII-2. Holometrix, Inc. (formerly Dynatech R/D Company),
m c
a
Cambridge, MA.
Valore, R.C. 1980. Calculation of U-values of hollow concrete masonry.
1
Z = - ------- --
American Concrete Institute, Concrete International 2(2):40-62.
par
m 
a
Valore, R.C. 1988. Thermophysical properties of masonry and its constitu-
ents, parts I and II. International Masonry Institute, Washington, D.C.
where
Van Geem, M.G. 1985. Thermal transmittance of concrete block walls with
par
par
=parallel equivalent thermal resistance, (m2·K)/W
core insulation. ASHRAE Transactions 91(2).
=parallel equivalent water vapor diffusion vapor flow resistance,
Wilkes, K.E. 1991. Thermal model of attic systems with radiant barriers.
(Pa·s·m2)/ng
Report ORNL/CON-262. Oak Ridge National Laboratory, TN.
m = ventilation flux, kg/(m2·s)
a
 =0.62/P , where P is atmospheric pressure, Pa
a

### Bibliography

a
Hens, H. 1978. Condensation in concrete flat roofs. Building Research and

### References

Practice Sept./Oct.:292-309.
TenWolde, A. 1994. Design tools. Chapter 11 in Moisture control in build-
ASHRAE members can access ASHRAE Journal articles and
ings. ASTM Manual MNL 18. American Society for Testing and Mate-
ASHRAE research project final reports at technologyportal.ashrae
rials, West Conshohocken, PA.
.org. Articles and reports are also available for purchase by nonmem-
Vos, B.H., and E.J.W. Coelman. 1967. Condensation in structures. Report B-
bers in the online ASHRAE Bookstore at www.ashrae.org/bookstore.
67-33/23, TNO-IBBC, Rijswijk, the Netherlands.

<!-- page 769 -->

Principles of Combustion......................................................... 28.1
Fuel Classification................................................................... 28.5
Gaseous Fuels.......................................................................... 28.5
Liquid Fuels............................................................................. 28.8

### 1. Principles of Combustion

Solid Fuels.............................................................................. 28.10
Combustion Calculations....................................................... 28.11
Efficiency Calculations.......................................................... 28.15
Combustion Considerations................................................... 28.16
equipment depends on (1) expected variations in fuel properties and
in fuel and air supply rates, (2) equipment application, (3) degree of
OMBUSTION is a chemical reaction in which an oxidant
operator supervision required or available, and (4) control require-
reacts rapidly with a fuel to liberate stored energy as thermal
ments. For maximum efficiency, combustion at low excess air is de-
energy, generally in the form of high-temperature gases. Small
sirable.
amounts of electromagnetic energy (light), electric energy (free ions
Incomplete combustion occurs when a fuel element is not com-
and electrons), and mechanical energy (noise) are also produced
pletely oxidized during combustion. For example, a hydrocarbon
during combustion. Except in special applications, the oxidant for
may not completely oxidize to carbon dioxide and water, but may
combustion is oxygen in the air. The oxidation normally occurs with
form partially oxidized compounds, such as carbon monoxide, al-
the fuel in vapor form. One notable exception is oxidation of solid
dehydes, and ketones. Conditions that promote incomplete com-
carbon, which occurs directly with the solid phase.
bustion include (1) insufficient air and fuel mixing (causing local
Conventional fuels contain primarily hydrogen and carbon, in ele-
fuel-rich and fuel-lean zones), (2) insufficient air supply to the flame
mental form or in various compounds (hydrocarbons). Their com-
(providing less than the required amount of oxygen), (3) insufficient
plete combustion produces mainly carbon dioxide (CO ) and water
2
reactant residence time in the flame (preventing completion of com-
(H O); however, small quantities of carbon monoxide (CO) and par-
2
bustion reactions), (4) flame impingement on a cold surface (quench-
tially reacted flue gas constituents (gases and liquid or solid aerosols)
ing combustion reactions), or (5) flame temperature that is too low
may form. Most conventional fuels also contain small amounts of sul-
(slowing combustion reactions).
fur, which is oxidized to sulfur dioxide (SO ) or sulfur trioxide (SO )
2 3 Incomplete combustion uses fuel inefficiently, can be hazardous
during combustion, and noncombustible substances such as mineral
because of carbon monoxide production, and contributes to air
matter (ash), water, and inert gases. Flue gas is the product of com-
pollution.
plete or incomplete combustion and includes excess air (if present),
but not dilution air(air added to flue gas downstream of the combus-

#### Combustion Reactions

tion process, such as through the relief opening of a draft hood).
The reaction of oxygen with combustible elements and compounds
Fuel combustion rate depends on the (1) rate of chemical reaction
in fuels occurs according to fixed chemical principles, including
of combustible fuel constituents with oxygen, (2) rate at which oxy-
gen is supplied to the fuel (mixing of air and fuel), and (3) tempera-
ture in the combustion region. The reaction rate is fixed by fuel
selection. Increasing the mixing rate or temperature increases the
combustion rate.
With complete combustion of hydrocarbon fuels, all hydrogen
and carbon in the fuel are oxidized to H O and CO . Generally, com-
2
• Chemical reaction equations
- Law of matter conservation: the mass of each element in the reac-
tion products must equal the mass of that element in the reactants
- Law of combining masses: chemical compounds are formed by
elements combining in fixed mass relationships
- Chemical reaction rates
2
plete combustion requires excess oxygen or excess air beyond the
Oxygen for combustion is normally obtained from air, which is
amount theoretically required to oxidize the fuel. Excess air is usu-
a mixture of nitrogen, oxygen, small amounts of water vapor, car-
ally expressed as a percentage of the air required to completely oxi-
bon dioxide, and inert gases. For practical combustion calculations,
dize the fuel.
dry air consists of 20.95% oxygen and 79.05% inert gases (nitro-
In stoichiometric combustion of a hydrocarbon fuel, fuel is
gen, argon, etc.) by volume, or 23.15% oxygen and 76.85% inert
reacted with the exact amount of oxygen required to oxidize all car-
gases by mass. For calculation purposes, nitrogen is assumed to
bon, hydrogen, and sulfur in the fuel to CO , H O, and SO . There-
2 2 2 pass through the combustion process unchanged (although small
fore, exhaust gas from stoichiometric combustion theoretically
quantities of nitrogen oxides form). Table 1 lists oxygen and air
contains no incompletely oxidized fuel constituents and no unre-
requirements for stoichiometric combustion and the products of
acted oxygen (i.e., no carbon monoxide and no excess air or oxy-
stoichiometric combustion of some pure combustible materials (or
gen). The percentage of CO contained in products of stoichiometric
2
constituents) found in common fuels.
combustion is the maximum attainable and is referred to as the stoi-
chiometric CO , ultimate CO , or maximum theoretical percent-
2

#### Flammability Limits

2
age of CO .
2
Fuel burns in a self-sustained reaction only when the volume per-
Stoichiometric combustion is seldom realized in practice because
centages of fuel and air in a mixture at standard temperature and
of imperfect mixing and finite reaction rates. For economy and
pressure are within the upper and lower flammability limits (UFL
safety, most combustion equipment should operate with some excess
and LFL), also called explosive limits (UEL and LEL; see Table 2).
air. This ensures that fuel is not wasted and that combustion is com-
Both temperature and pressure affect these limits. As mixture tem-
plete despite variations in fuel properties and supply rates of fuel
perature increases, the upper limit increases and the lower limit de-
and air. The amount of excess air to be supplied to any combustion
creases. As the pressure of the mixture decreases below atmospheric
pressure, the upper limit decreases and the lower limit increases.
The preparation of this chapter is assigned to TC 6.10, Fuels and Combus-
tion.
However, as pressure increases above atmospheric, the upper limit
increases and the lower limit is relatively constant.
Copyright
2021, ASHRAE

<!-- page 770 -->

Table 1 Combustion Reactions of Common Fuel Constituents
Stoichiometric Oxygen and
Air Requirements
Flue Gas from Stoichiometric Combustion with Air
kg/kg Fuela m3/m3 Fuel Ulti- m3/m3 Fuel kg/kg Fuel
Mole-
cular
mate Dew
CO, Point,c
2
Constituent Formula Combustion Reactions O Air O Air % °C CO H O CO HO
2 2 2 2 2 2
Carbon (to CO) C C + 0.5O CO 1.33 5.75 b b — — — — — —
2
Carbon (to CO) C C + OCO 2.66 11.51 b b 29.30 — — — 3.664 —
2 2 2
Carbon monoxide CO CO + 0.5O CO 0.57 2.47 0.50 2.39 34.70 — 1.0 — 1.571 —
2
2
Hydrogen H H + 0.5OHO 7.94 34.28 0.50 2.39 — 72 — 1.0 — 8.937
2 2 2 2
Methane CH CH + 2O CO + 2HO 3.99 17.24 2.00 9.57 11.73 59 1.0 2.0 2.744 2.246
4 4 2 2 2
Ethane CH CH + 3.5O 2CO + 3HO 3.72 16.09 3.50 16.75 13.18 57 2.0 3.0 2.927 1.798
2 6 2 6 2 2 2
Propane CH CH + 5O 3CO + 4HO 3.63 15.68 5.00 23.95 13.75 55 3.0 4.0 2.994 1.634
3 8 3 8 2 2 2
Butane CH CH + 6.5O 4CO + 5HO 3.58 15.47 6.50 31.14 14.05 54 4.0 5.0 3.029 1.550
4 10 4 10 2 2 2
Alkanes CH CH + (1.5n + 0.5)O  — — 1.5n 7.18n — 53 n n + 1 44.01n 18.01(n + 1)
n 2n+2 n 2n + 2 2
+ 0.5
nCO + (n + 1)H O
2
+ 2.39
14.026n + 2.016 14.026n + 2.016
2
Ethylene CH CH + 3O 2CO + 2HO 3.42 14.78 3.00 14.38 15.05 52 2.0 2.0 3.138 1.285
2 4 2 4 2 2 2
Propylene CH CH + 4.5O 3CO + 3HO 3.42 14.78 4.50 21.53 15.05 52 3.0 3.0 3.138 1.285
3 6 3 6 2 2 2
Alkenes CH CH + 1.5nO nCO + nHO 3.42 14.78 1.50n 7.18n 15.05 52 n n 3.138 1.285
n 2n n 2n 2 2 2
Acetylene CH CH + 2.5O 2CO + HO 3.07 13.27 2.50 11.96 17.53 39 2.0 1.0 3.834 0.692
2 2 2 2 2 2 2
Alkynes CH CH + (n + 0.5m)O  — — n + 4.78n — — n m 22.005n 9.008m
n 2m n 2m 2
0.5m + 2.39m
nCO + mH O
2
6.005n + 1.008m 6.005n + 1.008m
2
SO HO SO HO
x 2 x 2
Sulfur (to SO) S S + O SO 1.00 4.31 b b — — 1.0SO — 1.998 (SO) —
2 2 2 2 2
Sulfur (to SO) S S + 1.5O SO 1.50 6.47 b b — — 1.0SO — 2.497 (SO) —
3 2 3 3 3
Hydrogen sulfide HS HS + 1.5O SO + HO 1.41 6.08 1.50 7.18 — 52 1.0SO 1.0 1.880 (SO) 0.528
2 2 2 2 2 2 2
Adapted, in part, from Gas Engineers Handbook (1965).
bVolume ratios are not given for fuels that do not exist in vapor form at reasonable temperatures or pressure.
aAtomic masses: H = 1.008, C = 12.01, O = 16.00, S = 32.06.
Table 2 Flammability Limits and Ignition Temperatures of Common Fuels in Fuel/Air Mixtures
Molecular Lower Flammability Upper Flammability
Ignition
Substance Formula Limit,% Limit,% Temperature, °C References
Carbon C — — 660 Hartman (1958)
Carbon monoxide CO 12.5 74 609 Scott et al. (1948)
Hydrogen H 4.0 75.0 520 Zabetakis (1956)
2
Methane CH 5.0 15.0 705 Gas Engineers Handbook (1965)
4
Ethane CH 3.0 12.5 520 to 630 Trinks (1947)
2 6
Propane CH 2.1 10.1 466 NFPA (1962)
3 8
n-Butane CH 1.86 8.41 405 NFPA (1962)
4 10
Ethylene CH 2.75 28.6 490 Scott et al. (1948)
2 4
Propylene CH 2.00 11.1 450 Scott et al. (1948)
3 6
Acetylene CH 2.50 81 406 to 440 Trinks (1947)
2 2
Sulfur S — — 190 Hartman (1958)
Hydrogen sulfide HS 4.3 45.50 292 Scott et al. (1948)
2
Flammability limits adapted from Coward and Jones (1952). All values corrected to 15.6°C, 104 kPa, dry.

#### Ignition Temperature

Pulse combustion is an acoustically resonant process that burns
various fuels in small, discrete fuel/air mixture volumes in a very
Ignition temperature is the lowest temperature at which heat is
rapid series of combustions.
generated by combustion faster than it is lost to the surroundings
and combustion becomes self propagating (see Table 2). The fuel/
air mixture will not burn freely and continuously below the ignition
temperature unless heat is supplied, but chemical reaction between
the fuel and air may occur. Ignition temperature is affected by a
large number of factors.
The introduction of fuel and air into the pulse combustor is con-
trolled by mechanical or aerodynamic valves. Typical combustors
consist of one or more valves, a combustion chamber, an exit pipe,
and a control system (ignition means, fuel-metering devices, etc.).
Typically, combustors for warm-air furnaces, hot-water boilers,
The ignition temperature and flammability limits of a fuel/air and commercial cooking equipment use mechanical valves.
mixture, together, are a measure of the potential for ignition (Gas
Engineers Handbook 1965).
Aerodynamic valves are usually used in higher-pressure applica-
tions, such as thrust engines. Separate valves for air and fuel, a
single valve for premixed air and fuel, or multiple valves of

#### Combustion Modes

either type can be used. Premix valve systems may require a
Combustion reactions occur in either continuous or pulse flame
modes. Continuous combustion burns fuel in a sustained manner
as long as fuel and air are continuously fed to the combustion zone
and the fuel/air mixture is within the flammability limits. Continu-
ous combustion is more common than pulse combustion and is used
in most fuel-burning equipment.
flame trap at the combustion chamber entrance to prevent flash-
back.
In a mechanically valved pulse combustor, air and fuel are forced
into the combustion chamber through the valves under pressures less
than 3.5 kPa. An ignition source, such as a spark, ignites the fuel/air
mixture, causing a positive pressure build-up in the combustion

<!-- page 771 -->

chamber. The positive pressure causes the valves to close, leaving
only the exit pipe of the combustion chamber as a pressure relief
Table 3 Heating Values of Substances Occurring in
Common Fuels
opening. Combustion chamber and exit pipe geometry determine the
Mole- Higher Higher Lower
resonant frequency of the combustor.
cular Heating Heating Heating Specific
The pressure wave from initial combustion travels down the exit
For- Values,a Values,a Values,a Density,b
pipe at sonic velocity. As this wave exits the combustion chamber,
Substance mula MJ/m3 MJ/kg MJ/kg kg/m3
most of the flue gases present in the chamber are carried with it into
Carbon (to CO) C — 9.188 9.188 —
the exit pipe. Flue gases remaining in the combustion chamber begin
Carbon (to CO) C — 32.780 32.780 —
to cool immediately. Contraction of cooling gases and momentum of
2
Carbon monoxide CO 12.0 10.111 10.111 1.187
gases in the exit pipe create a vacuum inside the chamber that opens
Hydrogen H 12.1 142.107 120.075 0.085
the valves and allows more fuel and air into the chamber. While the
2
Methane CH 37.7 55.533 49.997 0.679
fresh charge of fuel/air enters the chamber, the pressure wave reaches
4
Ethane C H 66.1 51.923 47.492 1.28
the end of the exit pipe and is partially reflected from the open end of
2 6
Propane C H 94.0 50.402 46.373 1.92
the pipe. The fresh fuel/air charge is ignited by residual combustion
3 8
Butane CH 128.9 49.593 45.771 2.53
and/or heat. The resulting combustion starts another cycle.
4 10
Ethylene C H 59.8c 50.325 47.160 —
Typical pulse combustors operate at 30 to 100 cycles per second
2 4
Propylene C H 87.2c 48.958 45.792 1.78
and emit resonant sound, which must be considered in their appli-
3 6
Acetylene C H 55.0 50.014 48.309 1.120
cation. The pulses produce high convective heat transfer rates.
2 2
Sulfur (to SO ) S — 9.257 9.257 —
2
Sulfur (to SO ) S — 13.816 13.816 —

#### Heating Value

3
Hydrogen sulfide HS 24.1 16.508 15.205 1.456
2
Combustion produces thermal energy (heat). The quantity of
Adapted from Gas Engineers Handbook (1965).
heat generated by complete combustion of a unit of specific fuel is
aAll values corrected to 15.6°C, 101.4 kPa, dry. For gases saturated with water vapor at
constant and is called the heating value, heat of combustion, or
16°C, deduct 1.74% of value to adjust for gas volume displaced by water vapor.
caloric value of that fuel. A fuel’s heating value can be determined
bAt 0°C and 101.3 kPa.
cNorth American Combustion Handbook (1986).
by measuring the heat evolved during combustion of a known quan-
tity of the fuel in a calorimeter, or it can be estimated from quanti-
reduced enough by an increase in altitude, combustion is incomplete
tative chemical analysis of the fuel and the heating values of the
or ceases.
various chemical elements in the fuel. For information on calculat-
When gas-fired appliances operate at altitudes substantially
ing heating values, see the sections on Characteristics of Fuel Oils
above sea level, three notable effects occur (see Chapter 31 of the
and Characteristics of Coal.
2020 ASHRAE Handbook—HVAC Systems and Equipment):
Higher heating value (HHV), gross heating value, or total
heating value includes the latent heat of vaporization and is deter- - Oxygen available for combustion is reduced in proportion to the
mined when water vapor in the fuel combustion products is cooled
atmospheric pressure reduction.
and condensed at standard temperature and pressure. Conversely, - With gaseous fuels, the heat of combustion per unit volume of fuel
lower heating value (LHV) or net heating value does not include
latent heat of vaporization. In the United States, when the heating
gas(gas heat content) is reduced because of reduced fuel gas den-
sity in proportion to the atmospheric pressure reduction.
value of a fuel is specified without designating higher or lower, it - Reduced air density affects the performance and operating tem-
generally means the higher heating value. (LHV is mainly used for
perature of heat exchangers and appliance cooling mechanisms.
internal combustion engine fuels.)

#### Altitude Compensation

Heating values are usually expressed in kJ/L or MJ/m3 for gas-
complete combustion without too much excess air or too much fuel.
eous fuels, MJ/L for liquid fuels, and MJ/kg for solid fuels. Heating
This can be done at increased altitude by increasing the air supply
values are always given in relation to standard temperature and pres-
amount to the combustion zone with a combustion air blower (air
sure, usually 16, 20, or 25°C and 101.325 kPa, depending on the
compensation), or by decreasing the fuel supply rate to the combus-
particular industry practice. Heating values in the United States and
tion zone by decreasing the fuel input (derating).
Canada are based on standard conditions of 15.6°C and 101.4 kPa,
Power burners use combustion air blowers and can increase the
dry. Heating values of several substances in common fuels are listed
air supply rate to compensate for altitude. The combustion zone can
in Table 3.
be pressurized to attain the same air density in the combustion
With incomplete combustion, not all fuel is completely oxidized,
chamber as that at sea level.
and the heat produced is less than the heating value of the fuel.
Derating can be used as an alternative to power combustion. U.S.
Therefore, the quantity of heat produced per unit of fuel consumed
fuel gas codes generally do not require derating of nonpower burn-
decreases (lower combustion efficiency).
ers at altitudes up to 600 m. At altitudes above 600 m, many fuel gas
Not all heat produced during combustion can be used effectively.
codes require that burners be derated 4% for each 300 m above sea
The greatest heat loss is the thermal energy of the increased tem-
level (NFPA/AGA National Fuel Gas Code). Chimney or vent oper-
perature of hot exhaust gases above the temperature of incoming air
ation also must be considered at high altitudes (see Chapter 35 of the
and fuel. Other heat losses include radiation and convection heat
2020 ASHRAE Handbook—HVAC Systems and Equipment).
transfer from the outer walls of combustion equipment to the envi-
In addition to reducing the gas heat content of fuel gases, reduced
ronment.
fuel gas density also causes increased gas velocity through flow
metering orifices. The net effect is for gas input rate to decrease nat-
Altitude Compensation
urally with increases in altitude, but at less than the rate at which
Air at altitudes above sea level is less dense and has less mass of
oxygen per unit volume. The volume concentration of oxygen,
however, remains the same as sea level. Therefore, combustion at
altitudes above sea level has less available oxygen to burn with the
fuel unless compensation is made for the altitude. Combustion
occurs, but the amount of excess air is reduced. If excess air is
atmospheric oxygen decreases. This effect is one reason that derat-
ing is required when appliances are operated at altitudes signifi-
cantly above sea level. Early research with draft hood-equipped
appliances established that appliance input rates should be reduced
at the rate of 4% per 300 m above sea level, for altitudes higher than
600 m above sea level (Figure 1).

<!-- page 772 -->

HHV= gas higher heating value at standard temperature and pressure of
15.6°C and 101.4 kPa, respectively, MJ/m3
B= local barometric pressure, kPa (not corrected to sea level: do not
use barometric pressure as reported by weather forecasters,
because it is corrected to sea level)
P = standard pressure = 101.4 kPa
s
For example, at 1524 m, the barometric pressure is 84.316 kPa.
If the HHV of a fuel gas sample is 37.5 MJ/m3 (at standard tem-
perature and pressure), local gas heat content is 31.21 MJ/m3 at
84.316kPa barometric pressure 1524 m above sea level.
HC = 37.5 MJ/m3 × 84.316 kPa/101.4 kPa = 31.18 MJ/m3
Therefore, local gas heat content of a sample of fuel gas can be
expressed as 31.18 MJ/m3 at local barometric pressure of 84.316 kPa
and standard temperature, or as 37.5 MJ/m3 (HHV). Both gas heat
contents are correct, but the application engineer must understand
the difference to use each one correctly. As described earlier, local
Fig. 1 Altitude Effects on Gas Combustion Appliances
heat content HC can be used to determine appliance input rate.
Experience with recently developed appliances with fan-assisted
When gas heat value (either HHV or HC) is used to determine
combustion systems demonstrates that the 4% rule may not be
gas input rate, the gas pressure and temperature in the meter must
required in all cases. It is therefore important to consult the manu-
also be considered. Add the gage pressure of gas in the meter to the
facturer’s listed appliance installation instructions, which are based
local barometric pressure to calculate the heat content of the gas at
on how the combustion system operates, and other factors (e.g.,
the pressure in the meter. Gas temperature in the meter also affects
impaired heat transfer).
the heat content of the gas in the meter. Gas heat value is directly
ASHRAE research projects RP-1182 (Fleck et al. 2007) and
proportional to gas pressure and inversely proportional to its abso-
RP-1388 (Suchovsky et al. 2011) concluded that the tested lute temperature in accordance with the perfect gas laws, as shown
induced-draft combustion systems experienced a natural derate of
1.8% (the dotted curve in Figure 1) in gas input rate per 305 m
in the following example calculations for gas input rate with either
the HHV or local heat content method.
increase in altitude above sea level. This gas input derate for alti-
Example 1. Calculate the gas input rate for 37.5 MJ/m3 HHV fuel gas,
tude may provide safe combustion operation (less than 400 ppm of
2.800 m3/h volumetric flow rate of 24°C fuel gas at 84.316 kPa barom-
CO concentration in air-free flue gas) for induced-draft combus-
eter pressure (1525 m altitude) with 1.700 kPa fuel gas pressure in the
tion systems where the combustion air drawn in by the inducer
gas meter.
does not participate in gas entrainment or gas orifice outlet pres-
HHV Method:
sure that affects the gas rate. Additionally, the gas regulation ref-
erence pressure and the gas orifice outlet pressure must be at the
Q = 0.2778HHV × VFR
s
same fluidic potential during operation. Alternatively, gas-fired
systems where the gas orifice outlet pressure is affected by
mechanical draft and not equal to the gas regulation pressure fol-
where
Q =fuel gas input rate, kW
0.2778 =conversion factor, MJ/h to kW
HHV =fuel gas higher heating value at standard temperature and
low a different natural derate. Gas control systems such as the
pressure, MJ/m3
100% premix systems using a zero-pressure (or near-zero) regula-
VFR =fuel gas volumetric flow rate adjusted to standard tempera-
tor gas delivery system and the Bernoulli principle for gas entrain-
s
ture and pressure, m3/h
ment (often called constant-gas/air-ratio or tracking systems)
=VFR(T × P)/(T × P)
s
s
have a natural derate of 3.1% per 305 m of elevation. These com-
VFR =fuel gas volumetric flow rate at local temperature and pres-
bustion systems can follow a 1:1 ratio with barometric pressure
m3/h
sure conditions,
changes (the solid curve in Figure 1). These ASHRAE research
T =standard temperature, 288.75 K (15.6°C + 273.15)
s
projects showed that some gas-fired products as currently designed
and constructed can be installed and operated safely and acceptably
P =gas meter absolute pressure, kPa (local barometer pressure
+ gas pressure in meter relative to barometric pressure)
= 84.316 kPa + 1.700 kPa = 86.016 kPa gas meter absolute
at some higher altitudes with no modifications to the sea-level gas
pressure
orifices, gas manifold pressure, etc.
T =absolute temperature of fuel gas, K (fuel gas temperature in
It is important for appliance specifiers to be aware that the heat-
°C + 273.15 K)
ing capacity of appliances is substantially reduced at altitudes sig-
P =standard pressure, 101.4 kPa
s
nificantly above sea level. To ensure adequate delivery of heat,
Substituting given values into the equation for VFR gives
derating of heating capacity must also be considered and quantified.
By definition, fuel gas HHV value remains constant for all alti-
s
m3/h288.75
K86.016 kPa
VFR = ------ --- --- --- - --- ---- -- ------ ----- --- --- --- - --- ---- - ----- --- --- --- --- - --- -- --- --- -------- = 2.308 m3/h
tudes because (in North America) it is based on standard condi-
s
 2 4 . 0 0  C + 2 7 3 . 1 5 K  1 0 1 . 4 k P a
tions of 101.4 kPa, dry, and 15.6°C. Some fuel gas suppliers at high
Then,
altitudes (e.g., at Denver, Colorado, at 1524 m) may report fuel gas
heat content at local barometric pressure instead of standard pres-
MJ/m3 m3/h
Q = 0.2778  37.5  2.308 = 24.061 kW
sure. This can be calculated using the following equation:
Local Gas Heat Content Method: The local gas heat content is sim-
HC = HHV  -----
ply the HHV adjusted to local gas meter pressure and temperature con-
(1)
ditions. The gas input rate is simply the observed volumetric gas flow
s
rate times the local gas heat content.
where
HC = local gas heat content at local barometric pressure and standard
temperature conditions, MJ/m3
Q = 0.2778HC × VFR
where
Q =fuel gas input rate, kW

<!-- page 773 -->

0.2778 =conversion factor, MJ/h to kW
HC =fuel gas heat content at local gas meter pressure and tem-
is a mixture of methane (55 to 98%), higher hydrocarbons (primar-
ily ethane), and noncombustible gases. Some constituents, princi-
perature conditions, MJ/m3
pally water vapor, hydrogen sulfide, helium, liquefied petroleum
VFR =fuel gas volumetric flow rate, referenced to local gas meter
gases, and gasoline, are removed before distribution.
pressure and temperature conditions, m3/h
Natural gas used as fuel typically contains methane, CH (70 to
4
96%); ethane, C H (1 to 14%); propane, C H (0 to 4%); butane,
HC = HHV(T × P)/(T × P )
s s 2 6 3 8
C H (0 to 2%); pentane, C H (0 to 0.5%); hexane, C H (0 to
4 10 5 12 6 14
T = standard temperature, 288.75 K (15.6°C + 273.15 K)
s
2
2%); carbon dioxide, CO (0 to 2%); oxygen, O (0 to 1.2%); and
2
P = gas meter absolute pressure, kPa (local barometer pressure + gas
nitrogen, N (0.4 to 17%).
pressure in gas meter relative to barometric pressure)
2
The composition of natural gas depends on its geographical
P = standard pressure = 101.4 kPa
s
source. Because the gas is drawn from various sources, the compo-
P = local barometric pressure = 84.316 kPa
l
sition of gas distributed in a given location can vary slightly, but a
T = absolute temperature of fuel gas, 297.15 K (24.00°C fuel gas
temperature + 273.15 K)
fairly constant heating value is usually maintained for control and
safety. Local gas utilities are the best sources of current gas compo-
Substituting given values into the equation for HC gives
sition data for a particular area.
Heating values of natural gases vary from 34 to 45 MJ/m3; the
37.5288.7584.316+1.700
HC = -------------------- --- --- --- - --- ----- ----- --- --- --- - ---------------------- = 30.91 MJ/m3
usual range is 37.3 to 39.1 MJ/m3 at sea level. The heating value for
2 9 7 . 1 5  1 0 1 . 4
a particular gas can be calculated from the composition data and val-
Then,
ues in Table 3.
For safety purposes, odorants (e.g., mercaptans) are added to nat-
Q = 0.2778 × 30.91 MJ/m3 × 2.800 m3/h = 24.044 kW
ural gas and LPG to give them noticeable odors.
The gas input rate is about the same for both calculation methods.
Liquefied Petroleum Gases (LPG). These gases consist primar-
ily of propane and butane, and are usually obtained as a by-product
2.
FUEL CLASSIFICATION
of oil refinery operations or by stripping liquefied petroleum gases
from the natural gas stream. Propane and butane are gaseous under
Generally, hydrocarbon fuels are classified according to physical
usual atmospheric conditions, but can be liquefied under moderate
state (gas, liquid, or solid). Different types of combustion equip-
pressures at normal temperatures.
ment are usually needed to burn fuels in the different physical states.
Commercial propane consists primarily of propane but gener-
Gaseous fuels can be burned in premix or diffusion burners. Liquid
ally contains about 5 to 10% propylene. Its heating value is about
fuel burners must include a means for atomizing or vaporizing fuel
50.15MJ/kg, about 93 MJ/m3 of gas, or about 25.4 GJ/m3 of liquid
and must provide adequate mixing of fuel and air. Solid fuel com-
propane. At atmospheric pressure, commercial propane has a boiling
bustion equipment must (1) heat fuel to vaporize sufficient volatiles
point of about –42°C. The low boiling point of propane allows it to
to initiate and sustain combustion, (2) provide residence time to
be used during winter in the northern United States and southern
complete combustion, and (3) provide space for ash containment.
Canada. Tank heaters and vaporizers allow its use also in colder cli-
Principal fuel applications include space heating and cooling of
mates and where high fuel flow rates are required. American Society
residential, commercial, industrial, and institutional buildings; ser-
for Testing and Materials (ASTM) Standard D1835 and Gas Proces-
vice water heating; steam generation; and refrigeration. Major fuels
sors Association (GPA) Standard 2140, which are similar, provide
for these applications are natural and liquefied petroleum gases
formulating specifications for required properties of liquefied petro-
(LPG), fuel oils, diesel and gas turbine fuels (for on-site energy
leum gases at the time of delivery. Propane is shipped in cargo tank
applications), and coal. Fuels of limited use, such as manufactured
vehicles, rail cars, and barges. It is stored at consumer sites in tanks
gases, kerosene, liquid fuels derived from biological materials
that comply with requirements of the ASME Boiler and Pressure
(wood, vegetable oils, and animal fat products), briquettes, wood,
Vessel Code or transportable cylinders that comply with require-
and coke, are not discussed here.
ments of the U.S. Department of Transportation.
Fuel choice is based on one or more of the following:
HD-5 propane is a special LPG product for use in internal com-
Fuel factors
bustion engines under moderate to high severity. Its specifications
- Availability, including dependability of supply
- Convenience of use and storage
- Economy
- Cleanliness, including amount of contamination in unburned fuel
[affecting (1) usability in fuel-burning equipment and (2) environ-
mental impact]
are included in ASTM Standard D1835 and GPA Standard 2140.
Propane/air mixtures are used in place of natural gas in small
communities and by natural gas companies to supplement normal
supplies at peak loads. Table 4 lists heating values and densities for
various fuel/air ratios.
Commercial butane consists primarily of butane but may contain
up to 5% butylene. It has a heating value of about 49.3 MJ/kg, about
Combustion equipment factors
120 MJ/m3 of gas, or about 28.4 GJ/m3 of liquid butane. At atmo-
- Operating requirements
spheric pressure, commercial butane has a relatively high boiling
- Cost
point of about 0°C. Therefore, butane cannot be used in cold
- Service requirements
weather unless the gas temperature is maintained above 0°C or the
- Ease of control
partial pressure is decreased by dilution with a gas having a lower
boiling point. Butane is usually available in bottles, tank trucks, or

### 3. Gaseous Fuels

tank cars, but not in cylinders.
Although various gaseous fuels have been used as energy sources
in the past, heating and cooling applications are presently limited to
natural gas and liquefied petroleum gases.
Butane/air mixtures are used in place of natural gas in small com-
munities and by natural gas companies to supplement normal sup-
plies at peak loads. Table 4 lists heating values and densities for
various fuel/air ratios.

#### Types and Properties

Commercial propane/butane mixtures with various ratios of
Natural Gas. This is a nearly odorless, colorless gas that accu-
mulates in the upper parts of oil and gas reservoirs. Raw natural gas
propane and butane are available. Their properties generally fall be-
tween those of the unmixed fuels.

<!-- page 774 -->

Table 4 Propane/Air and Butane/Air Gas Mixtures
Wastewater treatment plant (WWTP) gases are generated
from waste liquids and solids from household or commercial water
Heating
Propane/Aira Butane/Airb usage or from industrial processes. Depending on the architecture of
Value,
the sewer system and local regulation, it may also contain stormwa-
MJ/m3 %Gas %Air Density, kg/m3 %Gas %AirDensity, kg/m3
ter from roofs, streets, or other runoff areas. The contents may
18 19.16 80.84 1.41 14.81 85.19 1.48
include anything expelled (legally or not) from a household that
22 23.41 76.59 1.44 18.11 81.89 1.52
enters the drains. If stormwater is included in the wastewater sewer
26 27.67 72.33 1.46 21.40 78.60 1.56
flow, it may also contain components collected during runoff (e.g.,
30 31.93 68.07 1.49 24.69 75.31 1.60
soil, metals, organic compounds, animal waste, oils, solid debris
34 36.18 63.82 1.52 27.98 72.02 1.64
such as leaves and branches).
38 40.44 59.56 1.54 31.27 68.73 1.68
42 44.70 55.30 1.57 34.57 65.43 1.72 Processing influent to a large wastewater treatment plant typi-
46 48.95 51.05 1.60 37.86 62.14 1.76 cally has three stages: mechanical, biological, and sometimes chem-
50 53.21 46.79 1.63 41.15 58.85 1.80 ical processing. The goal of such treatments is to prepare solids
54 57.47 42.53 1.65 44.44 55.56 1.84
(treated sludge) and liquids (treated effluent) output from the
58 61.72 38.28 1.68 47.74 52.26 1.88
WWTP that is environmentally safe and able to be landfilled
62 65.98 34.02 1.71 51.03 48.97 1.92
(treated solids) or returned to the environment (treated effluent).
66 70.24 29.76 1.73 54.32 45.68 1.96
One step in the processing of the wastewater sludge may be anaer-
Adapted from Gas Engineers Handbook (1965).
obic digestion, from which methane can be produced.
Air density at 0°C and 101.325 kPa is 1.292 kg/m3.
aValues MJ/m3; kg/m3. Landfill gas (LFG) derives from municipal solid waste (MSW)
used for calculation: 93.97
bValues used for calculation: 121.5 MJ/m3; density = 2.53 kg/m3.
density = 1.92
in landfills. In the United States, the primary federal law currently
controlling disposal of solid and hazardous waste is the Resource
Manufactured gases are combustible gases produced from coal,
Conservation and Recovery Act (RCRA), which sets criteria under
coke, oil, liquefied petroleum gases, or natural gas. For more which landfills can accept municipal solid waste and nonhazardous
detailed information, see the Gas Engineers Handbook (1965).
These fuels are used primarily for industrial in-plant operations or
as specialty fuels (e.g., acetylene for welding).
Renewable Gases. There are two primary processes that pro-
duce renewable gas from various feedstocks: anaerobic digestion
and thermal gasification. Both processes are discussed here in gen-
eral.
industrial solid waste. It also prohibits open dumping of waste, and
ensures that hazardous waste is managed from the time of its cre-
ation to the time of its disposal.
For energy production, MSW can be used in either of two ways:
it can be gasified directly through thermochemical processes [see
the section on Thermal Gasification (TG)], or it can be deposited
into a landfill and undergo AD. Although most surveys indicate the
material composition of all landfill constituents, the important com-
Anaerobic Digestion (AD). In this process, complex organic
ponents of MSW for the production of landfill gas are the organic
matter (source material) is broken down into simpler constituents,
fractions, which form the substrates that anaerobically decompose
directly through microbial action and in the absence of oxygen.
in the landfill. Typical or approximate contents of the organic frac-
The degradation process usually occurs in some form of tank, called
tions of MSW appear in Table 5.
a digester or reactor. Organic matter, perhaps first pretreated by
Landfill gas is the result of these anaerobic processes acting on
grinding or by mechanical or chemical hydrolysis, enters the tank
the organic matter within a landfill. In a sense, the landfill itself sub-
and is held there for a predefined length of time. For systems based
stitutes for an anaerobic digester tank: a closed volume that contains
on animal manure, this time ranges from a few days to a few weeks;
putrescible matter and over time becomes devoid of oxygen.
for systems that use energy crops, residence time can be up to sev-
Methane and carbon dioxide are the principal components of the
eral tens of days. During that period, microbial activity breaks down
gas, though the overall composition of raw LFG can vary depending
the organic matter, and the resultant gaseous products contain a
on the materials in the landfill: it can contain significant amounts of
large fraction of methane and carbon dioxide along with trace
hydrogen sulfide as well as trace amounts of ammonia, mercury,
amounts of other gases. Eventually, the material is expelled from the
chlorine, fluorine, siloxanes, and volatile metallic compounds.
digester and replaced by new feed matter to continue the digestion/
Variation in source MSW, its organic contents, temperature con-
degradation process. The new organic matter may replace the
ditions, moisture conditions, compaction densities, landfill opera-
entirety of the resident matter in batch, or it may replace it semicon-
tional procedures, and other landfill attributes account for variations
tinuously, depending on the reactor and on the collection and pro-
in LFG content. Typical compounds and their reported concentra-
cessing of the source matter.
tion ranges are shown in Table 6. Methane concentration is gener-
The four stages of anaerobic digestion are as follows:
ally reported as being around 55 mol%, and carbon dioxide is often
measured at 40%. Nitrogen, hydrogen, oxygen, and hydrogen sul-
1. In hydrolysis, bacteria liquefy and break down organic matter
fide are found in smaller but significant quantities.
comprised of complex organic polymers and cell structures. The
The composition of raw biogas can vary depending on the mate-
end products are organic molecules that consist primarily of sug-
rials being digested. Methane and carbon dioxide are the principal
ars, amino acids, peptides, and fatty acids.
components of landfill gas, though the overall composition of raw
2. In acidogenesis, acid-forming bacteria break down the products
LFG can contain significant amounts of H S as well as trace
2
of the hydrolytic stage, forming volatile organic acids, CO ,
2
amounts of ammonia, mercury, chlorine, fluorine, siloxanes, and
hydrogen, and ammonia.
volatile metallic compounds (EPA 2017).
3. Next, in acetogenesis, bacteria convert the volatile organic acids
However, the composition of biogas generated from dairy
from acidogenesis into acetic acid (CH COOH) and acetate,
manure tends to be more consistent because the dairy industry is
3
CO , and hydrogen.
regulated as a producer of milk for human consumption. Typical
2
4. Finally, methanogenesis uses methane-producing bacteria to
compounds and their reported concentration ranges for digester-
change CO and acetic acid (products of the acidogenic and ace- based biogas are shown in Table 7. Methane concentration can be as
2
togenic stages) into methane (CH ). The resultant gas yield con-
high as 70% but is generally reported at around 60%. Landfill gas,
4
sists primarily of CH , CO , and other trace gases such as
4
hydrogen sulfide (H S).
unless the landfill is specifically designed for gas production, typi-
2
cally has a slightly lower methane fraction (e.g., around 55%).
2

<!-- page 775 -->

Table 5 Components of Organic Portion of Municipal Solid Table 7 Typical Compounds and Concentrations in Biogas
Waste
from Anaerobic Digester
Component Composition Mass,% Compound Concentration
Moisture 20.7 Methane (CH ) 54 to 70%
4
Cellulose, sugar, starch 46.6 Carbon dioxide (CO ) 27 to 45%
2
Nitrogen (N )
0.5 to 3%
Lipids 4.5 2
Hydrogen (H)
1 to 10%
Protein 2.1 2
Carbon monoxide (CO)
Other organics
Oxygen (O)
0 to 0.1%
0 to 0.1%
2
Inert materials
Hydrogen sulfide (HS)
600 to 7000+ ppm
2
Total
100
Table 8 Typical Compounds and Concentrations Found in
Table 6 Landfill Gas Composition
Syngas from Thermal Gasification
Compound
mol%
Air-Blown Steam-Blown Oxygen-Blown
Compound Typical Range Fixed Bed Fluidized BedEntrained Flow
Methane (CH )
45 to 60
4
Carbon dioxide (CO )
40 to 60 Calorific value, MJ/m3 4 to 6 12 to 14 10 to 12
2
Nitrogen (N )
2
Hydrogen (H )
2 to 5 Hydrogen (H ), mol% 11 to 16 35 to 45 23 to 28
2
0 to 0.2 Carbon monoxide (CO), mol% 13 to 18 22 to 25 45 to 55
2
Carbon dioxide (CO ), mol% 12 to 16 20 to 23 10 to 15
Carbon monoxide (CO) 0 to 0.2 2
M e t h an e ( C H ) , m o l% 2 t o 6 9 to 11  1
Oxygen (O ) 0.1 to 1 4
2
N i tr o g en ( N ) , m ol % 45 t o 6 0  1  5
Sulfides, disulfides, mercaptans, etc. 0 to 1 2
Ammonia (NH )
0.1 to 1
3
town gas, ethylene/propylene, or acetic acid. It can also be com-
Trace elements, amines, sulfur compounds, nonmethane
0.01 to 0.6
busted directly in a gas turbine to drive a generator. In some cases,
volatile organic carbons halocarbons
a catalyst is included with the feedstock to accelerate reactions and
allow a reduced operating temperature. TG can be carried out at
Adding food wastes into a manure-based digester (codigestion)
temperatures in the range of 650 to 1100°C and at pressures ranging
seems to improve biogas production and may increase methane con-
from ambient to greater than 7000 kPa. If the TG process is
centration, but is not addressed in this chapter. CO , the other major
2
conducted at ambient or fairly low pressure, then the product RG
biogas component, is often measured around 40%. Nitrogen, hydro-
must be compressed so it can be injected into the transmission or
gen, oxygen, and H S are found in smaller quantities.
2
distribution line at the appropriate pressure.
Similarly to natural gas, biogas derived from biomass feedstocks
also must undergo one or more cleanup processes to remove

### 4. Liquid Fuels

unwanted components and to upgrade it suitably for natural gas
pipelines. Quality control is required to prevent or minimize entry
Significant liquid fuels include various fuel oils for firing com-
of raw, unconditioned biogas or less-than-pipeline-quality bio-
bustion equipment and engine fuels for on-site energy systems.
methane into the natural gas grid. Many methods and processes can
Liquid fuels, with few exceptions, are mixtures of hydrocarbons
be used to remove contaminants from subquality gas streams. Some
derived by refining crude petroleum. In addition to hydrocarbons,
are appropriate for use on farms, and others are only economical at
crude petroleum usually contains small quantities of sulfur, oxy-
gas flows measuring 30000 m3 per day or more and where sulfur
gen, nitrogen, vanadium, other trace metals, and impurities such as
removal rates are measured in megagrams per day. The ability of a
water and sediment. Refining produces a variety of fuels and other
process to remove unwanted compounds depends on many factors,
products. Nearly all lighter hydrocarbons are refined into fuels
and assessment of the true practicality of a method for a given appli-
(e.g., liquefied petroleum gases, gasoline, kerosene, jet fuels, diesel
cation requires careful evaluation.
fuels, light heating oils). Heavy hydrocarbons are refined into
Thermal Gasification (TG). This process encompasses a fairly
residual fuel oils and other products (e.g., lubricating oils, waxes,
broad range of processes and reactions that convert carbonaceous
petroleum coke, asphalt).
feedstocks (coal, heavy oils, wood, biomass, sludge, etc.) into a
Crude petroleums from different oil fields vary in hydrocarbon
mixture of gases, primarily hydrogen, carbon monoxide, steam, car-
molecular structure. Crude is paraffin-base (principally chain-
bon dioxide, some methane, small amounts of ethane and higher
structured paraffin hydrocarbons), naphthene- or asphaltic-base
hydrocarbons, small amounts of hydrogen sulfide, and nitrogen (if
(containing relatively large quantities of saturated ring-structural
gasification is conducted with air). Depending on feedstock and
naphthenes), aromatic-base (containing relatively large quantities
operating conditions, TG of biomass typically generates tars and
of unsaturated, ring-structural aromatics, including multi-ring
oils that are undesirable by-products.
compounds such as asphaltenes), or mixed- or intermediate-base
Thermal gasification is conducted in reducing (substoichiomet-
(between paraffin- and naphthene-base crudes). Except for heavy
ric or incompletely combusting) atmospheres. Some of the process
fuel oils, the crude type has little significant effect on resultant dis-
heat for the endothermic gasification reactions is typically provided
tillate products and combustion applications.
by burning some of the carbon in the feedstock. Process heating can
be direct or indirect. Indirect heating of the gasifier is called all-

#### Types of Fuel Oils

thermal gasification. A typical range of syngas compositions from
oxygen- or air-blown operation is presented in Table 8.
This mixture of gases is known as synthesis gas or syngas, and
can be further catalytically converted into methane to generate re-
finery gas (RG). The syngas can also be converted into liquid prod-
Fuel oils for heating are broadly classified as distillate fuel oils
(lighter oils) or residual fuel oils (heavier oils). ASTM Standard
D396 has specifications for fuel oil properties that subdivide the oils
into various grades. Grades No. 1 and 2 are distillates; grades 4, 5
ucts by Fischer-Tropsch synthesis [see DOE (2017) for a (Light), 5 (Heavy), and 6 are residual. Specifications for the grades
description] for use as transportation fuel, or transformed into a host
of chemical products such as methanol, dimethyl ether, fuel gas/
are based on required characteristics of fuel oils for use in different
types of burners.

<!-- page 776 -->

Grade No. 1 is a light distillate intended for vaporizing-type
burners. High volatility is essential to continued evaporation with
minimum residue. This fuel is also used in extremely cold climates
for residential heating using pressure-atomizing burners.
Grade No. 2 is heavier than No. 1 and is used primarily with pres-
sure-atomizing (gun) burners that spray oil into a combustion cham-
ber. Vapor from the atomized oil mixes with air and burns. This grade
is used in most domestic burners and many medium-capacity com-
mercial/industrial burners. A dewaxed No. 2 oil with a pour point of
–50°C is supplied only to areas where regular No. 2 oil would jell.
Grade No. 2—low sulfur is a relatively new category that has a sulfur
content of 0.05%. Lower fuel sulfur content reduces fouling rates of
boiler heat exchangers (Butcher et al. 1997).
Grade No. 4 is an intermediate fuel that is considered either a
heavy distillate or a light residual. Intended for burners that atomize
oils of higher viscosity than domestic burners can handle, its
permissible viscosity range allows it to be pumped and atomized at
relatively low storage temperatures.
Grade No. 5 (Light) is a residual fuel of intermediate viscosity
for burners that handle fuel more viscous than No. 4 without
preheating. Preheating may be necessary in some equipment for
burning and, in colder climates, for handling.
Grade No. 5 (Heavy) is a residual fuel more viscous than No. 5
(Light), but intended for similar purposes. Preheating is usually nec-
essary for burning and, in colder climates, for handling.
Grade No. 6, sometimes referred to as Bunker C, is a high-
Fig. 2 Approximate Viscosity of Fuel Oils
viscosity oil used mostly in commercial and industrial heating. It
content, (12) aromatic content, and (13) asphaltene content. Not all
requires preheating in the storage tank to allow pumping, and addi-
of these are included in ASTM Standard D396.
tional preheating at the burner to allow atomizing.
Viscosity is an oil’s resistance to flow. It is significant because it
Low-sulfur residual oils are marketed in many areas to allow
indicates the ease with which oil flows or can be pumped and the
users to meet sulfur dioxide emission regulations. These fuel oils are
ease of atomization. Differences in fuel oil viscosities are caused by
produced (1) by refinery processes that remove sulfur from the oil
variations in the concentrations of fuel oil constituents and different
(hydrodesulfurization), (2) by blending high-sulfur residual oils
refining methods. Approximate viscosities of fuel oils are shown in
with low-sulfur distillate oils, or (3) by a combination of these
Figure 2.
methods. These oils have significantly different characteristics from
Flash point is the lowest temperature to which an oil must be
regular residual oils. For example, the viscosity/temperature rela-
heated for its vapors to ignite in a flame. Minimum permissible flash
tionship can be such that low-sulfur fuel oils have viscosities of No.
point is usually prescribed by state and municipal laws.
6 fuel oils when cold, and of No. 4 when heated. Therefore, normal
guidelines for fuel handling and burning can be altered when using
these fuels.
Another liquid fuel of increasing interest is biodiesel. It is made
from biological sources (e.g., vegetable oils, used cooking oils, tal-
low). ASTM Standard D6751 addresses biodiesel; requirements are
largely similar to those for petroleum diesel (cetane number, flash
point, etc.; see the section on Types and Properties of Liquid Fuels
Pour point is the lowest temperature at which a fuel can be
stored and handled. Fuels with higher pour points can be used when
heated storage and piping facilities are provided.
Water and sediment content should be low to prevent fouling
the facilities. Sediment accumulates on filter screens and burner
parts. Water in distillate fuels can cause tanks to corrode and emul-
sions to form in residual oil.
for Engines). In practice, biodiesel is almost always blended, most
Carbon residue is obtained by a test in which the oil sample is
often with ASTM heating oils when used for stationary heating
destructively distilled in the absence of air. When commercial fuels
applications, because of cost and cold-flow properties of 100% bio-
are used in proper burners, this residue has almost no relationship to
diesel. However, the benefits of a renewable fuel that has very low
soot deposits, except indirectly when deposits are formed by vapor-
net carbon dioxide emission in its life cycle, reduced particulate and
izing burners.
sulfur emissions, and lower NO emissions in many heating appli-
x
Ash is the noncombustible material in an oil. An excessive
cations balance the need for mixing.
amount indicates the presence of materials that cause high wear on
Fuel oil grade selection for a particular application is usually
burner pumps.
based on availability and economic factors, including fuel cost, clean
The distillation test shows the volatility and ease of vaporization
air requirements, preheating and handling costs, and equipment cost.
of a fuel.
Installations with low firing rates and low annual fuel consumption
cannot justify the cost of preheating and other methods that use resid-
ual fuel oils. Large installations with high annual fuel consumption
cannot justify the premium cost of distillate fuel oils.
Relative density is the ratio of the density of a fuel oil to the den-
sity of water at a specific temperature. Relative densities cover a
range in each grade, with some overlap between distillate and resid-
ual grades.

#### Characteristics of Fuel Oils

Air pollution considerations are important in determining the
Characteristics that determine grade classification and suitability
for given applications are (1) viscosity, (2) flash point, (3) pour
point, (4) water and sediment content, (5) carbon residue, (6) ash,
(7)distillation qualities or distillation temperature ranges, (8) den-
sity, (9) sulfur content, (10) heating value, (11) carbon/ hydrogen
allowable sulfur content of fuel oils. Sulfur content is frequently
limited by legislation aimed at reducing sulfur oxide emissions from
combustion equipment; usual maximum allowable sulfur content
levels are 1.0, 0.5, or 0.3%. Table 9 lists sulfur levels of some mar-
keted fuel oils. Research (Lee et al. 2002a, 2002b) suggests that fuel

<!-- page 777 -->

Table 9 Sulfur Content of Marketed Fuel Oils
No. 5 No. 5

#### Types and Properties of Liquid Fuels for Engines

The primary stationary engine fuels are diesel and gas turbine oils,
Grade of Oil No. 1 No. 2 No. 4 (Light) (Heavy) No. 6 natural gases, and LPGs. Other fuels include sewage gas, manufac-
tured gas, and other commercial gas mixtures. Gasoline and the JP
Total fuel samples 31 61 13 15 16 96
series of gas turbine fuels are rarely used for stationary engines.
Sulfur content,% mass
Only properties of diesel and gas turbine fuel oils are covered
minimum 0.001 0.03 0.46 0.90 0.57 0.32
here; properties of natural and liquefied petroleum gases are found
maximum 0.120 0.50 1.44 3.50 2.92 4.00
in the section on Gaseous Fuels. For properties of gasolines and JP
average 0.023 0.20 0.83 1.46 1.46 1.41
turbine fuel, consult texts on internal combustion engines and gas
No. samples with S
turbines. Properties of currently marketed gasolines can be found in
over 0.3% 0 17 13 15 16 96
ASTM Standard D4814.
over 0.5% 0 2 11 15 16 93
Properties of the three grades of diesel fuel oils (1-D, 2-D, and
over 1.0% 0 0 3 9 11 60
4D) are listed in ASTM Standard D975.
over 3.0% 0 0 0 2 0 8
Data for No. 1 and No. 2 oil derived from Dickson and Sturm (1994).
Data for No. 4, 5, and 6 oil derived from Shelton (1974).
Grade No. 1-D includes the class of volatile fuel oils from kero-
sene to intermediate distillates. They are used in high-speed engines
with frequent and relatively wide variations in loads and speeds and
Table 10 Typical Density and Higher Heating Value of
where abnormally low fuel temperatures are encountered.
Standard Grades of Fuel Oil
Grade No. 2-D includes the class of lower-volatility distillate gas
Higher Heating Value,
oils. They are used in high-speed engines with relatively high loads
Grade No. Density, kg/m3 GJ/m3 and uniform speeds, or in engines not requiring fuels with the higher
volatility or other properties specified for grade No. 1-D.
1 833 to 800 38.2 to 37.0
Grade No. 4-D covers the more viscous distillates and blends of
2 874 to 834 39.5 to 38.2
these distillates with residual fuel oils. They are used in low- and
4 933 to 886 41.3 to 39.9
medium-speed engines involving sustained loads at essentially con-
5L 951 to 921 41.8 to 40.9
stant speed.
5H 968 to 945 42.4 to 41.6
Property specifications and test methods for grade No. 1-D, 2-D,
6 1012 to 965 43.5 to 42.2
and 4-D diesel fuel oils are essentially identical to specifications of
grade No. 1, 2, and 4 fuel oils, respectively. However, diesel fuel oils
sulfur content affects the sulfate content of particulate emissions,
which are reported to be associated with adverse health effects.
have an additional specification for cetane number, which mea-
sures ignition quality and influences combustion roughness. Cetane
number requirements depend on engine design, size, speed and load
Sulfur in fuel oils is also undesirable because sulfur compounds
variations, and starting and atmospheric conditions. An increase in
in flue gas are corrosive. Although low-temperature corrosion can
cetane number over values actually required does not improve
be minimized by maintaining the stack at temperatures above the
engine performance. Thus, the cetane number should be as low as
dew point of the flue gas, this limits the overall thermal efficiency of
possible to ensure maximum fuel availability. ASTM Standard
combustion equipment. The presence of sulfur oxides in the flue gas
D975 provides several methods for estimating cetane number from
raises the dew point temperature (see the section on Combustion
other fuel oil properties.
Calculations).
ASTM Standard D2880 for gas turbine fuel oils relates gas tur-
For certain industrial applications (e.g., direct-fired metallurgy,
bine fuel oil grades to fuel and diesel fuel oil grades. Test methods
where work is performed in the combustion zone), fuel sulfur con-
for determining properties of gas turbine fuel oils are essentially
tent must be limited because of adverse effects on product quality.
identical to those for fuel oils. However, gas turbine specifications
Sulfur contents of typical fuel oils are listed in Table 9.
limit quantities of some trace elements that may be present, to
Heating value is an important property, although ASTM Stan-
prevent excessive corrosion in gas turbine engines. For a detailed
dard D396 does not list it as one of the criteria for fuel oil classifi-
discussion of fuels for gas turbines and combustion in gas turbines,
cation. Table 10 shows the relationship between heating value and
see Chapters 5 and 9, respectively, in Hazard (1971).
density for several oil grades. In the absence of more specific data,
heating values can be calculated as derived from the North Ameri-
can Combustion Handbook (1978):

### 5. Solid Fuels

Solid fuels include coal, coke, wood, and waste products of
Higher heating value, MJ/kg = 51.92 – 8.79 10–62
(2)
industrial and agricultural operations. Of these, only coal is widely
used for heating and cooling applications.
Distillate fuel oils (grades 1 and 2) have a carbon/hydrogen
content of 84 to 86% carbon, with the remainder predominantly
hydrogen. Heavier residual fuel oils (grades 4, 5, and 6) may contain
up to 88% carbon and as little as 11% hydrogen. An approximate
relationship for determining the hydrogen content of fuel oils is
Coal’s complex composition makes classification difficult.
Chemically, coal consists of carbon, hydrogen, oxygen, nitrogen,
sulfur, and a mineral residue, ash. Chemical analysis provides some
indication of quality, but does not define its burning characteristics
sufficiently. Coal users are principally interested in the available
Hydrogen,% = 26 – (15 × Relative density)
(3)
energy per unit mass of coal and the amount of ash and dust pro-
ASTM Standard D396 is more a classification than a specifica-
tion, distinguishing between six generally nonoverlapping grades,
one of which characterizes any commercial fuel oil. Quality is not de-
fined, as a refiner might control it; for example, the standard lists the
distillation temperature 90% point for grade No. 2 as having a max-
imum of 338°C, whereas commercial practice rarely exceeds 315°C.
duced, but are also interested in burning characteristics and han-
dling and storing properties. A description of coal qualities and
characteristics from the U.S. Bureau of Mines as well as other infor-
mation can be obtained from the U.S. Geological Survey at energy
.er.usgs.gov/products/databases/USCoal/index.htm and the Energy
Information Administration at www.eia.doe.gov/fuelcoal.html.

<!-- page 778 -->

Table 11 Classification of Coals by Ranka
Limits of Fixed Carbon or Energy Content,
Requisite Physical
Class Group Mineral-Matter-Free Basis Properties
I Anthracite 1. Metaanthracite Dry FC, 98% or more (Dry VM, 2% or less) Nonagglomerating
2. Anthracite
Dry FC, 92% or more, and less than 98%
(Dry VM, 8% or less, and more than 2%)
3. Semianthracite
Dry FC, 86% or more, and less than 92%
(Dry VM, 14% or less, and more than 8%)
II Bituminousd 1. Low-volatile bituminous coal Dry FC, 78% or more, and less than 86%
(Dry VM, 22% or less, and more than 14%)
Either agglomeratingb
2. Medium-volatile bituminous coal Dry FC, 69% or more, and less than 78% or nonweatheringf
(Dry VM, 31% or less, and more than 22%)
3. High-volatile Type A bituminous coal Dry FC, less than 69% (Dry VM, more than 31%), and moist,c
about 32.6 MJ/kge or more
4. High-volatile Type B bituminous coal Moist,c about 30.2 MJ/kg or more, and less than 32.6 MJ/kge
5. High-volatile Type C bituminous coal Moist,c about 25.6 MJ/kg or more, and less than 30.2 MJ/kge
III Subbituminous 1. Subbituminous Type A coal Moist,c about 25.6 MJ/kg or more, and less than 30.2 MJ/kge Both weathering and
2. Subbituminous Type B coal Moist,c about 22.1 MJ/kg or more, and less than 25.6 MJ/kge nonagglomeratingb
3. Subbituminous Type C coal
Moist,c about 19.3 MJ/kg or more, and less than 22.1 MJ/kge
IV Lignitic 1. Lignite Moist,c less than 19.3 MJ/kg Consolidated
2. Brown coal Moist,c less than 19.3 MJ/kg Unconsolidated
Source: Data from ASTM Standard D388.
FC = fixed carbon; VM = volatile matter; MMF = mineral-matter-free
aClassification does not include a few coals of unusual physical and chemical
properties that come within limits of fixed carbon or energy content of high-
volatile bituminous and subbituminous ranks. All these coals either contain
less than 48% dry, MMF FC, or have more than about 36.1 MJ/kg, which is
moist, MMF.

#### Types of Coals

bIf agglomerating, classify in group 1 of class II.
cMoist refers to coal containing natural bed moisture but without visible water on coal surface.
dThere may be noncaking varieties in each group of class II.
eCoals with 69% or more fixed carbon on dry, MMF basis are classified according to FC, regard-
less of energy content.
fThere are three varieties of coal in group 5: variety 1, agglomerating and nonweathering; variety
2, agglomerating and weathering; and variety 3, nonagglomerating and nonweathering.
Lignite is woody in structure, very high in moisture when mined,
of low heating value, and clean to handle. It has a greater tendency
Commonly accepted definitions for classifying coals are listed in
than subbituminous coals to disintegrate as it dries and is also more
Table 11. This classification is arbitrary because there are no distinct
likely to ignite spontaneously. Because of its high moisture, freshly
demarcation lines between coal types.
mined lignite ignites slowly and is noncaking. The char left after
Anthracite is a clean, dense, hard coal that creates little dust in
handling. It is comparatively difficult to ignite, but burns freely once
started. It is noncaking and burns uniformly and smokelessly with a
short flame.
moisture and volatile matter are driven off burns very easily, like
charcoal. The lumps tend to break up in the fuel bed and pieces of
char that fall into the ash pit continue to burn. Very little smoke or
soot forms.
Semianthracite has a higher volatile content than anthracite. It

#### Characteristics of Coal

is not as hard and ignites more easily. Otherwise, its properties are
The characteristics of coals that determine classification and suit-
similar to those of anthracite.
ability for given applications are the proportions of (1) volatile mat-
Bituminous coal includes many types of coal with distinctly dif-
ter, (2) fixed carbon, (3) moisture, (4) sulfur, and (5) ash. Each of
ferent compositions, properties, and burning characteristics. Coals
these is reported in the proximate analysis. Coal analyses can be
range from high-grade bituminous, such as those found in the eastern
reported on several bases: as-received, moisture-free (or dry), and
United States, to low-rank coals, such as those found in the western
mineral-matter-free (or ash-free). As-received is applicable for
United States. Caking properties range from coals that melt or be-
combustion calculations; moisture-free and mineral-matter-free, for
come fully plastic, to those from which volatiles and tars are distilled
classification purposes.
without changing form (classed as noncaking or free-burning). Most
Volatile matter is driven off as gas or vapor when the coal is
bituminous coals are strong and nonfriable enough to allow screened
heated according to a standard temperature test. It consists of a vari-
sizes to be delivered free of fines. Generally, they ignite easily and
ety of organic gases, generally resulting from distillation and decom-
burn freely. Flame length is long and varies with different coals. If
position. Volatile products given off by heated coals differ materially
improperly fired, much smoke and soot are possible, especially at
in the ratios (by mass) of the gases to oils and tars. No heavy oils or
low burning rates.
tars are given off by anthracite, and very small quantities are given
Semibituminous coal is soft and friable, and handling creates
off by semianthracite. As volatile matter increases to as much as 40%
fines and dust. It ignites slowly and burns with a medium-length
of the coal (dry and ash-free basis), increasing amounts of oils and
flame. Its caking properties increase as volatile matter increases, but
tars are released. However, for coals of higher volatile content, the
the coke formed is weak. With only half the volatile matter content
quantity of oils and tars decreases and is relatively low in the subbi-
of bituminous coals, burning produces less smoke; hence, it is
tuminous coals and in lignite.
sometimes called smokeless coal.
Fixed carbon is the combustible residue left after the volatile
Subbituminous coal, such as that found in the western United
States, is high in moisture when mined and tends to break up as it
dries or is exposed to the weather; it is likely to ignite spontaneously
when piled or stored. It ignites easily and quickly, has a medium-
length flame, and is noncaking and free-burning. The lumps tend to
break into small pieces if poked. Very little smoke and soot are
formed.
matter is driven off. It is not all carbon. Its form and hardness are an
indication of fuel coking properties and, therefore, guide the choice
of combustion equipment. Generally, fixed carbon represents that
portion of fuel that must be burned in the solid state.
Moisture is difficult to determine accurately because a sample
can lose moisture on exposure to the atmosphere, particularly when
reducing the sample size for analysis. To correct for this loss, total

<!-- page 779 -->

Table 12 Typical Ultimate Analyses for Coals

### 6. Combustion Calculations

As Constituents, Percent by Mass Calculations of the quantities of (1) air required for combustion
Received,
and (2) flue gas products generated during combustion are fre-
Rank MJ/kg O H C N S Ash
quently needed for sizing system components and as input to effi-
Anthracite 29.5 5.0 2.9 80.0 0.9 0.7 10.5 ciency calculations. Other calculations, such as values for excess air
Semianthracite 31.6 5.0 3.9 80.4 1.1 1.1 8.5 and theoretical CO , are useful in estimating combustion system
2
Low-volatile 33.4 5.0 4.7 81.7 1.4 1.2 6.0
performance.
bituminous
Frequently, combustion calculations can be simplified by using
Medium-volatile 32.6 5.0 5.0 81.4 1.4 1.5 6.0
relative molecular mass. The relative molecular mass of a com-
bituminous
pound equals the sum of the atomic masses of the elements in the
High-volatile bituminous
compound. Molecular mass can be expressed in any mass units. The
Type A 32.1 9.3 5.3 75.9 1.5 1.5 6.5
gram molecular mass or gram mole is the molecular mass of the
B 29.1 13.8 5.5 67.8 1.4 3.0 8.5
C 25.6 20.6 5.8 59.6 1.1 3.5 9.4 compound expressed in grams. The molecular mass of any sub-
stance contains the same number of molecules as the molecular
Subbituminous
Type B 20.9 29.5 6.2 52.5 1.0 1.0 9.8 mass of any other substance.
C 19.8 35.7 6.5 46.4 0.8 1.0 9.6 Corresponding to measurement standards common to the indus-
Lignite 16.0 44.0 6.9 40.1 0.7 1.0 7.3 tries, calculations involving gaseous fuels are generally based on vol-
ume, and those involving liquid and solid fuels generally use mass.
moisture content of a sample is customarily determined by adding
Some calculations described here require data on concentrations
the moisture loss obtained when air-drying the sample to the mea-
of carbon dioxide, carbon monoxide, and oxygen in the flue gas.
sured moisture content of the dried sample. Moisture does not rep-
Gas analyses for CO , CO, and O can be obtained by volumetric
2
2
resent all of the water present in coal; water of decomposition
chemical analysis and other analytical techniques, including elec-
(combined water) and of hydration are not given off under standard-
tromechanical cells used in portable electronic flue gas analyzers.
ized test conditions.

#### Air Required for Combustion

Ash is the noncombustible residue remaining after complete coal
combustion. Generally, the mass of ash is slightly less than that of
Stoichiometric (or theoretical) air is the exact quantity of air
mineral matter before burning.
required to provide oxygen for complete combustion.
Sulfur is an undesirable constituent in coal, because sulfur ox-
The three most prevalent components in hydrocarbon fuels (C,
ides formed when it burns contribute to air pollution and cause com-
H , and S) are completely burned as in the following fundamental
2
bustion system corrosion. Table 12 lists the sulfur content of typical
reactions:
coals. Legislation has limited the sulfur content of coals burned in
C + O  CO
certain locations.
2
2
H + 0.5O  H O
Heating value may be reported on an as-received, dry, dry and
2 2 2
mineral-matter-free, or moist and mineral-matter-free basis. Higher
2
S + O  SO
2
heating values of coals are frequently reported with their proximate
In the reactions, C, H , and S can be taken to represent 1 kg mole
analysis. When more specific data are lacking, the higher heating
2
of carbon, hydrogen, and sulfur, respectively. Using approximate
value of higher-quality coals can be calculated by the Dulong for-
atomic masses (C = 12, H = 1, S = 32, and O = 16), 12 kg of C are
mula:
oxidized by 32 kg of O to form 44 kg of CO , 2 kg of H are oxi-
2 2 2
dized by 16 kg of O to form 18 kg of H O, and 32 kg of S are oxi-
Higher heating value, MJ/kg
2
2
dized by 32 kg of O to form 64 kg of SO . These relationships can
= 33.829C + 144.28[H – (O/8)] + 9.42S
2
(4)
2
be extended to include hydrocarbons.
where C, H, O, and S are the mass fractions of carbon, hydrogen,
oxygen, and sulfur in the coal obtained from the ultimate analysis.
Other important parameters in judging coal suitability include
The mass of dry air required to supply a given quantity of oxygen
is 4.32 times the mass of the oxygen. The mass of air required to oxi-
dize the fuel constituents listed in Table 1 was calculated on this
basis. Deduct oxygen contained in the fuel, except the amount in
- Ultimate analysis, which is another method of reporting coal
ash, from the amount of oxygen required, because this oxygen is
composition. Percentages of C, H, O, N, S, and ash in the coal
already combined with fuel components. In addition, when calcu-
sample are reported. Ultimate analysis is used for detailed fuel
lating the mass of supply air for combustion, allow for water vapor,
studies and for computing a heat balance when required in heating
which is always present in atmospheric air.
device testing. Typical ultimate analyses of various coals are
Combustion calculations for gaseous fuels are based on volume.
shown in Table 12.
Avogadro’s law states that, for any gas, one mole occupies the same
- Ash-fusion temperature, which indicates the fluidity of the ash
volume at a given temperature and pressure. Therefore, in reactions
at elevated temperatures. It is helpful in selecting coal to be
involving gaseous compounds, the gases react in volume ratios
burned in a particular furnace and in estimating the possibility of
identical to the gram mole ratios. That is, to oxidize hydrogen in the
ash handling and slagging problems.
preceding reaction, one volume (or 1 kg mole) of hydrogen reacts
- The grindability index, which indicates the ease with which a with one-half volume (or 0.5 kg mole) of oxygen to form one vol-
coal can be pulverized and is helpful in estimating ball mill
capacity with various coals. There are two common methods for
determining the index: Hardgrove (see Hardgrove Grindability
Index at www.acarp.com.au/Media/ACARP-WP-5-Hardgrove
GrindabilityIndex.pdf) and ball mill.
- The free-swelling index, which denotes the extent of coal swell-
ing on combustion on a fuel bed and indicates the coking charac-
teristics of coal.
ume (or 1 kg mole) of water vapor.
The volume of air required to supply a given volume of oxygen
is 4.78 times the volume of oxygen. The volumes of dry air required
to oxidize the fuel constituents listed in Table 1 were calculated on
this basis. Volume ratios are not given for fuels that do not exist in
vapor form at reasonable temperatures or pressures. Again, oxygen
contained in the fuel should be deducted from the quantity of oxy-
gen required, because this oxygen is already combined with fuel

<!-- page 780 -->

components. Allow for water vapor, which increases the volume of Table 13 Approximate Air Requirements for Stoichiometric
dry air by 1 to 3%.
Combustion of Fuels by Category
From the relationships just described, the theoretical mass m of
a
Type Air Required Approx.
dry air required for stoichiometric combustion of a unit mass of any
of
Precision,
hydrocarbon fuel is
Fuel kg/kg Fuel m3/Unit Fuel* % Exceptions
m = 0.0144(8C + 24H + 3S – 3O) (5) Solid MJ/kg MJ/kg 3 Fuels containing more
a
 0.314  0.26 than 30% water
where C, H, S, and O are the mass percentages of carbon, hydrogen,
Liquid MJ/kg MJ/kg 3 Results low for gasoline
sulfur, and oxygen in the fuel.
 0.305  0.35 and kerosene
Analyses of gaseous fuels are generally based on hydrocarbon
Gas MJ/kg MJ/m3 5 11.2 MJ/m3 or less
components rather than elemental content.
 0.288
 0.24
If fuel analysis is based on mass, the theoretical mass m of dry
a
air required for stoichiometric combustion of a unit mass of gaseous
Source: Data based on Shnidman (1954).
*Unit fuel for solid and liquid fuels in kg, for gas in L.
fuel is
Table 14 Theoretical Air Requirements for Stoichiometric
m = 2.47CO + 34.28H + 17.24CH + 16.09C H
a 2 4 2 6
Combustion of Various Fuels
+ 15.68C H + 15.47C H + 13.27C H
3 8 4 10 2 2
Type of Fuel
+ 14.78C H + 6.08H S – 4.32O
Theoretical Air Required for Combustion
(6)
2 4 2 2
Solid fuels
kg/kg fuel
If fuel analysis is reported on a volumetric or molecular basis, it
Anthracite
is simplest to calculate air requirements based on volume and, if
Semibituminous
necessary, convert to mass. The theoretical volume V of air required Bituminous 10.3
a
for stoichiometric combustion of a unit volume of gaseous fuels is Lignite
Coke
V = 2.39CO + 2.39H + 9.57CH + 16.75C H
a 2 4 2 6 Mg/m3
Liquid fuels
fuel
+ 23.95C H + 31.14C H + 11.96C H
3 8 4 10 2 2 No. 1 fuel oil 12.34
+ 14.38C H + 7.18H S – 4.78O No. 2 fuel oil 12.70
2 4 2 2
No. 5 fuel oil
+ 30.47 illuminants
No. 6 fuel oil
(7)
where CO, H , and so forth are the volumetric fractions of each con-
Gaseous fuels
m3/m3 fuel
2
stituent in the fuel gas.
Natural gas
Illuminants include a variety of compounds not separated by Butane
usual gas analysis. In addition to ethylene (C H ) and acetylene Propane
2 4
(C H ), the principal illuminants included in Equation (7), and the
2 2
dry air required for combustion, per unit volume of each gas, are as
follows: propylene (C H ), 21.44; butylene (C H ), 28.58; pentene
3 6
The amount of dry air supplied per unit mass of fuel burned can
be obtained from the following equation, which is reasonably pre-
4 8
(C H ), 35.73; benzene (C H ); 35.73, toluene (C H ), 42.88; and cise for most solid and liquid fuels:
5 10 6 6 7 8
xylene (C H ), 50.02. Because toluene and xylene are normally
8 10
C 3.04N 
scrubbed from the gas before distribution, they can be disregarded
2
Dry air supplied = --------------------------
(9)
in computing air required for combustion of gaseous fuels. The per-
CO +CO
2
centage of illuminants present in gaseous fuels is small, so the val-
ues can be lumped together, and an approximate value of 30 unit
where
volumes of dry air per unit volume of gas can be used. If ethylene
Dry air supplied = unit mass per unit mass of fuel
and acetylene are included as illuminants, a value of 20 unit vol-
umes of dry air per unit volume of gaseous illuminants can be used.
For many combustion calculations, only approximate values of
2
C = unit mass of carbon burned per unit mass of fuel,
corrected for carbon in ash
CO , CO, N = percentages by volume from flue gas analysis
2
air requirements are necessary. If approximate values for theoretical
These values of dry air supplied and theoretical air can be used in
air are sufficient, or if complete information on the fuel is not avail-
Equation (8) to determine excess air.
able, the values in Tables 13 and 14 can be used. Another value used
Excess air can also be calculated from unit volumes of stoichio-
for estimating air requirements is 0.24 m3 of air for 1 MJ of fuel.
metric combustion products and air, and from volumetric analysis of
In addition to the amount theoretically required for combustion,
the flue gas:
excess air must be supplied to most practical combustion systems to
ensure complete combustion:
PU–CO

2
Excess air,% = 100------------------------
A i r s u p p l i e d – T h e o r e t i c a l a i r
(10)
A CO

2
Excess air,% = ----- - -- -- -- --- --- --- -- -- -- ----- ---- ---- --- --- --- -- -- -- -- -- --- -- - --- -- -
(8)
Theoretical air
where
The excess air level at which a combustion process operates sig-
nificantly affects its overall efficiency. Too much excess air dilutes
flue gas excessively, lowering its heat transfer temperature and
U = ultimate carbon dioxide of flue gases resulting from
stoichiometric combustion,%
CO = carbon dioxide content of flue gases,%
2
P= dry products from stoichiometric combustion, unit volume per
increasing sensible flue gas loss. Conversely, too little excess air can
unit volume of gas burned
lead to incomplete combustion and loss of unburned combustible
A= air required for stoichiometric combustion, unit volume per unit
gases. Combustion efficiency is usually maximized when just
volume of gas burned
enough excess air is supplied and properly mixed with combustible
gases to ensure complete combustion. The general practice is to sup-
ply 5 to 50% excess air, depending on the type of fuel burned, com-
bustion equipment, and other factors.
Because the ratio P/A is approximately 0.9 for most natural
gases, a value of 90 can be substituted for 100(P/A) in Equation (10)
for rough calculation.

<!-- page 781 -->

Table 15 Approximate Maximum Theoretical
(Stoichiometric) CO Values, and CO Values
2
2
of Various Fuels with Different Percentages of Excess Air
Percent CO at Given
Theoretical
2
Excess Air Values
or Maximum
Type of Fuel CO ,% 20% 40% 60%
2
Gaseous fuels
Natural gas 12.1 9.9 8.4 7.3
Propane gas (commercial) 13.9 11.4 9.6 8.4
Butane gas (commercial) 14.1 11.6 9.8 8.5
Mixed gas (natural and 11.2 12.5 10.5 9.1
carbureted water gas)
Carbureted water gas 17.2 14.2 12.1 10.6
Coke oven gas 11.2 9.2 7.8 6.8
Liquid fuels
No. 1 and 2 fuel oil 15.0 12.3 10.5 9.1
No. 6 fuel oil 16.5 13.6 11.6 10.1
Fig. 3 Water Vapor and Dew Point of Flue Gas
Solid fuels
Adapted from Gas Engineers Handbook (1965). Printed with permission
Bituminous coal 18.2 15.1 12.9 11.3 of Industrial Press and American Gas Association.
Anthracite 20.2 16.8 14.4 12.6
Coke 21.0 17.5 15.0 13.0
11CO +8O +7CO+N 
2 2 2
Dry flue gas = ----------------------------------------------------------------------
Because excess air calculations are almost invariably made from
(13)
3CO +CO
2
flue gas analysis results and theoretical air requirements are not
where
always known, another convenient method of expressing Equation
Dry flue gas = kg/kg of fuel
(8) is
C = kg of carbon burned per kg of fuel, corrected for
carbon in ash
100O –CO2
-------------------------2---------------------------------------
Excess air,% =
CO , O , CO, N = percentages by volume from flue gas analysis
(11) 2 2 2
0.264 N –O –CO2
2
2
The total dry gas volume of flue gases from combustion of one
unit volume of gaseous fuels for various percentages of CO is
(12)
2
Volume of CO produced100
where O , CO, and N are percentages by volume from the flue gas
2 2
analysis, dry basis.

2
Dry flue gas = ------------------------------------------------------------------------ (14)
Unit vol. of gas burned CO
2
where
Theoretical CO
2
Dry flue gas=unit volume per unit volume of gaseous fuel
The theoretical (or ultimate, stoichiometric, or maximum) CO
CO =percentage by volume from the flue gas analysis
2
2
concentration attainable in the products from the combustion of a
Excess air quantity can be estimated by subtracting the quantity
hydrocarbon fuel with air is obtained when the fuel is completely
of dry flue gases resulting from stoichiometric combustion from the
burned with the theoretical quantity of air and zero excess air.
total volume of flue gas.
Theoretical CO varies with the carbon/hydrogen ratio of the fuel.
2

#### Water Vapor and Dew Point of Flue Gas

For combustion with excess air present, theoretical CO values can
2
Water vapor in flue gas is the total of the water (1) contained in
be calculated from the flue gas analysis:
the fuel, (2) contained in the stoichiometric and excess air, and
CO
(3)produced from combustion of hydrogen or hydrocarbons in the
2
Theoretical CO ,% = U = - ---- ----- -- -------- --- --- --- - --- ----- (12) fuel. The amount of water vapor in stoichiometric combustion
2
1 –  O  2 0 . 9 5 
2
products may be calculated from the fuel burned by using the water
data in Table 1.
where CO and O are percentages by volume from the flue gas
2 2
The dew point is the temperature at which condensation begins
analysis, dry basis.
and can be determined using Figure 3. The volume fraction of water
Table 15 gives approximate theoretical CO values for stoichio- vapor P in the flue gas can be determined as follows:
2
wv
metric combustion of several common types of fuel, as well as CO
2
values attained with different amounts of excess air. In practice,
P =
-----------------------w--------------------
(15)
wv
desirable CO values depend on the excess air, fuel, firing method,
2
100V P +V
c c w
and other considerations.
where
V = total water vapor volume (from fuel; stoichiometric, excess, and

#### Quantity of Flue Gas Produced

w
dilution air; and combustion)
The mass of dry flue gas produced per mass of fuel burned is
c
required in heat loss and efficiency calculations. This mass is equal
c
to the sum of the mass of (1) fuel (minus ash retained in the furnace),
(2) air theoretically required for combustion, and (3) excess air. For
solid fuels, this mass, determined from the flue gas analysis, is
V = unit volume of CO produced per unit volume of gaseous fuel
2
P = percent CO in flue gas
2
Using Figure 4, the dew points of solid, liquid, or gaseous fuels
may be estimated. For example, to find the dew point of flue gas
resulting from the combustion of a solid fuel with a mass ratio

<!-- page 782 -->

Fig. 4 Theoretical Dew Points of Combustion Products of Industrial Fuels
Adapted from Gas Engineers Handbook (1965). Printed with permission of Industrial Press and American Gas Association.
(hydrogen to carbon-plus-sulfur) of 0.088 and sufficient excess air
to produce 11.4% oxygen in the flue gas, start with the mass ratio
of 0.088. Proceed vertically to the intersection of the solid fuels
curve and then to the theoretical dew point of 46°C on the dew-
point scale (see dashed lines in Figure 4). Follow the curve fixed by
this point (down and to the right) to 11.4% oxygen in the flue gas
(on the abscissa). The actual dew point is 34°C and is found on the
dew-point scale.
The dew point can be estimated for flue gas from natural gas hav-
ing a higher heating value (HHV) of 38 MJ/m3 with 6.3% oxygen or
31.5% air. Start with 38 MJ/m3 and proceed vertically to the inter-
section of the gaseous fuels curve and then to the theoretical dew
point of 59°C on the dew-point scale. Follow the curve fixed by this
point to 6.3% oxygen or 31.5% air in the flue gas. The actual dew
point is 53°C.
The presence of sulfur dioxide, and particularly sulfur trioxide,
influences the vapor pressure of condensate in flue gas, and the dew
point can be raised by as much as 14 to 42°C, as shown in Figure 5.
For a manufactured gas with an HHV of 20.5 MJ/m3 containing
340mg of sulfur per cubic metre being burned with 40% excess air,
the proper curve in Figure 5 is determined as follows:
Fig. 5 Influence of Sulfur Oxides on Flue Gas Dew Point
3
Mass sulfur in fuel, mg/m 340
----------------------------------------------------------------- = ---------- = 16.6
excess air, the dew point is about 80°C, instead of 65°C for zero sul-
(16)
fur at 40% excess air.
3
Fuel heating value, MJ/m

#### Sample Combustion Calculations

This curve lies between the 0 and 20 curves and is close to the 20
curve. The dew point for any percentage of excess air from zero to
Example 2. Analysis of flue gases from burning a natural gas shows 10.0%
100% can be determined on this curve. For this flue gas with 40%
CO, 3.1% O, and 86.9% N by volume. Analysis of the fuel is 90%
2 2 2

<!-- page 783 -->

CH, 5% N , and 5% C H by volume. Find U (maximum theoretical
4 2 2 6
percent CO ), and percentage of excess air.
where m (mass of dry flue gas per mass of fuel, kg/kg) is calcu-
g
lated as in Equation (13).
2
3. Heat loss in water vapor in products formed by combustion of
Solution: From Equation (12),
hydrogen
U = --------------------------------------= 11.74% CO q = (9H /100)[(h) – (h) ] (18)
2
3 2 tg f ta
1–3.120.95
4. Heat loss in water vapor in the combustion air
From Equation (10), using 100(P/A) = 90,
q = Mm [(h) – (h ) ]
11.74–10.090
(19)
4 a tg g ta
Excess air = ----------------------------------------- = 15.7%
10
where m is calculated as in Equations (5) and (6).
a
5. Heat loss from incomplete combustion of carbon
Example 3. For the same analysis as in Example 2, find, per cubic metre of
fuel gas, the volume of dry air required for combustion, the volume of
 CO 
each constituent in the flue gases, and the total volume of dry and wet
23591C-------------------------
q =
flue gases.
(20)
5 CO +CO
 2 
Solution: From Equation (7), the volume of dry air required for com-
6. Heat loss from unburned carbon in the ash or refuse
bustion is
q = 33 957[(C /100) – C]
(21)
9.57CH + 16.75C H = (9.57  0.90) + (16.75  0.05) 6 u
4
2 6
= 9.45 m3 per m3 of fuel gas
7. Unaccounted-for heat losses, q
7
(The volume of dry air may also be calculated using Table 14.)
The following symbols are used in Equations (17) to (21):
From Table 1, the cubic metres of flue gas constituents per cubic
q =useful heat, kJ/kg of fuel
1
metre of fuel gas are as follows:
q =heat loss in dry flue gases, kJ/kg of fuel
2
q =heat loss in water vapor from combustion of hydrogen, kJ/kg
Nitrogen, N
2

From methane
3
of fuel
(0.9CH )(9.57 2.0) = 6.81
4
q =heat loss in water vapor in combustion air, kJ/kg of fuel

From ethane (0.05CH)(16.75 3.5) = 0.66 4
2 6
q =heat loss from incomplete combustion of carbon, kJ/kg of fuel
Nitrogen in fuel = 0.05 5
q =heat loss from unburned carbon in ash, kJ/kg of fuel
 
6
Nitrogen in excess air 0.791 0.157 9.45 = 1.17
q =unaccounted-for heat losses, kJ/kg of fuel
7
Total nitrogen = 8.69 m3
c
=mean specific heat of flue gases at constant pressure [from
pg
Oxygen, O
1.01to 1.06 kJ/(kg·K) for flue gas temperatures from
2
  m3
In excess air 0.209 0.157 9.45 = 0.31 150 to 540°C], kJ/(kg·K)
(h) =enthalpy of superheated steam at flue gas temperature and
Carbon dioxide, CO
2
tg
101.4 kPa, kJ/kg
From methane
(0.9CH)(1.0) = 0.90
4
( h ) = e n t h a lp y of s a tu r a t e d w a te r l iq u id a t a i r te m p e r a tu re , k J /k g
From ethane (0.05C H )(2.0) = 0.10 f ta
2 6
( h ) = e n t ha l py o f s a t ur a t e d ste a m a t co m b u s t i o n a ir te m p e r a t u re ,
m3
gta
Total carbon dioxide = 1.00
kJ/kg
Water vapor, H O (does not appear in some flue gas analyses)
2
m =mass of combustion air per mass of fuel used, kg/kg of fuel
a
From methane (0.9CH )(2.0) = 1.8 m =mass of dry flue gas per mass of fuel, kg/kg of fuel
4
g
From ethane (0.05C H )(3.0) = 0.15 t =temperature of combustion air, °C
2 6
Total water vapor = 1.95 m3
a
t =temperature of flue gases at exit of heating device, °C
g
H =hydrogen in fuel,% by mass (from ultimate analysis of fuel)
Total volume of dry gas per cubic metre of fuel gas
2
M =humidity ratio of combustion air, mass of water vapor per mass
8.69 + 0.31 + 1.00 = 10.0 m3
of dry air
Total volume of wet gases per cubic metre of fuel gas (neglecting water
CO, CO =carbon monoxide and carbon dioxide in flue gases,% by
2
vapor in combustion air)
volume
10.0 + 1.95 = 11.95 m3
C =mass of carbon burned per unit of mass of fuel, corrected for
The cubic metres of dry flue gas per cubic metre of fuel gas can also be
carbon in ash, kg/kg of fuel
computed from Equation (14):
WC –W C
(1.00)(100)/10.0 = 10.0 m3
u a a
C = --------------------------------
(22)
100W

### 7. Efficiency Calculations

where
In analyzing heating appliance efficiency, an energy balance is
C = percentage of carbon in fuel by mass from ultimate analysis
made that accounts (as much as possible) for disposition of all ther-
u
W = mass of ash and refuse
a
mal energy released by combustion of the fuel quantity consumed.
C = percent of combustible in ash by mass (combustible in ash is
a
The various components of this balance are generally expressed in
usually considered to be carbon)
terms of megajoules per kilogram of fuel burned or as a percentage
W = mass of fuel used
of its higher heating value. The following are major components of
Useful heat (item 1) is generally measured for a particular piece
an energy balance and their calculation methods:
of combustion equipment.
1. Useful heat q , or heat transferred to the heated medium; for con-
Flue gas loss is the sum of items 2 to 6. However, for clean-
1
vection heating equipment, this value is computed as the product
of the mass rate of flow and enthalpy change.
burning gas- and oil-fired equipment, items 5 and 6 are usually neg-
ligible and flue gas loss is the sum of items 2, 3, and 4.
Flue gas losses (the sum of items 2, 3, and 4) can be determined
2. Heat loss as sensible heat in the dry flue gases
with sufficient precision for most purposes from the curves in
q = m c (t – t )
(17) Figure 6, if O content and flue gas temperature are known. Values
2 g pg g a
2

<!-- page 784 -->

of the losses were computed from typical ultimate analyses, assum-
ing 1% water vapor (by mass) in the combustion air. Curves for
medium-volatile bituminous coal can be used for high-volatile bitu-
minous coal with no appreciable error.
Generally, item 5 is negligible for modern combustion equip-
ment in good operating condition.
Item 6 is generally negligible for gas and oil firing, but should be
determined for coal-firing applications.
Fig. 6 Flue Gas Losses with Various Fuels
(Flue gas temperature rise shown. Loss based on 18°C room temperature.)

<!-- page 785 -->

Item 7 consists primarily of radiation and convection losses from Table 16 NO Emission Factors for Combustion Sources
x
combustion equipment surfaces and losses caused by incomplete
NO Emission Factor, mg/MJ of Heat Input
combustion not included in items 5 and 6. Heat loss from incom-
plete combustion is determined by subtracting the sum of items 1 to
x
Without Emission With Emission
Source Controls Controls
6 from the fuel heating value.
Gas-fired equipment
Radiation and convection losses are not usually determined by
direct measurement, but if the heating appliance is located within Small industrial boilers 60 9
the heated space, radiation and convection losses can be considered Commercial boilers 43 9
useful heat rather than lost heat and can be omitted from heat loss Residential furnaces 39 14
calculations or added to item 1.
Distillate-oil-fired small
If CO is present in flue gases, small amounts of unburned hydro-
60
industrial boilers, com-
mercial boilers, and res-
gen and hydrocarbons may also be present. The small losses caused
idential furnaces
by incomplete combustion of these gases would be included in item
Residual-oil-fired small
160
7, if item 7 was determined by subtracting items 1 to 6 from the fuel
industrial boilers and
heating value.
commercial boilers
The overall thermal efficiency of combustion equipment is
defined as

### 8. Combustion Considerations

#### Air Pollution

Useful heat
Thermal efficiency,% = 100  --------------------------------------------------
Heating value of fuel
(23)
Combustion processes constitute the largest single source of an-
thropogenic (human-caused) air pollution. Pollutants can be grouped
into five categories:
Equation (24) can be used to estimate efficiency for equipment
where item 7 is small or radiation and convection are useful heat:
- Products of incomplete fuel combustion
- Combustible aerosols (solid and liquid), including smoke, soot,
Thermal efficiency,% =
and organics, but excluding ash
- Carbon monoxide CO
Heating value of fuel–q +q +q +q +q 
- Gaseous hydrocarbons
2 3 4 5 6
100  -------------------------------------------------------------------------------------------------------------------
Heating value of fuel
(24)
- Carbon dioxide CO
2
- Oxides of nitrogen (collectively referred to as NO )
x
- Nitric oxide NO
Using heating values based on gas volume, a gas appliance’s
- Nitrogen dioxide NO
thermal efficiency can be computed with sufficient precision by the
2
following equation:
- Emissions resulting from fuel contaminants
- Sulfur oxides, primarily sulfur dioxide SO and small
2
quantities of sulfur trioxide SO
100Q –Q 
3
h
fl
 = ----------------------------------- (25) - Ash
h
- Trace metals
- Emissions resulting from additives
where
- Combustion-controlling additives
- Mercaptans
 = thermal efficiency,%
- Other additives
Q = higher heating value of fuel gas per unit volume
h
Q = flue gas losses per unit volume of fuel gas
Emission levels of nitrogen oxides and products of incomplete
fl
combustion are directly related to the combustion process and can
To produce heat efficiently by burning any common fuel, flue gas
be controlled, to some extent, by process modification. Emissions
losses must be minimized by (1) providing adequate heat-absorbing
from fuel contaminants are related to fuel selection and are slightly
surface in the appliance, (2) keeping heat transfer surfaces clean on
affected by the combustion process. Emissions from additives must
both fire and water or air sides, and (3) reducing excess air to the
be considered in the overall evaluation of the merits of using addi-
minimum level consistent with complete combustion and discharge
tives.
of combustion products.
Carbon dioxide as a pollutant has gained attention because of its
suspected effect on global warming. Carbon dioxide is produced by

#### Seasonal Efficiency

HVAC&R equipment (either directly or as a result of generating the
The method just presented is useful for calculating the steady-
electric power to operate the HVAC&R equipment), transportation,
state efficiency of a heating system or device. Unfortunately, the industry, and other sources. Carbon dioxide emissions can be
seasonal efficiency can be significantly different from the steady-
state efficiency. The primary factor affecting seasonal efficiency is
flue loss during the burner-off period. The warm stack that exists at
the end of the firing period can cause airflow in the stack while the
burner is off, which can remove heat from furnace and heat ex-
changer components, the structure itself, and pilot flames. Also, if
combustion air is drawn from the heated space within the structure,
minimized by increasing appliance operating efficiencies and using
fuels with higher hydrogen content.
Nitrogen oxides are produced during combustion, either (1) by
thermal fixation (reaction of nitrogen and oxygen at high combus-
tion temperatures), or (2) from fuel nitrogen (oxidation of organic
nitrogen in fuel molecules). Unfortunately, high excess air and high
flame temperature techniques, which ensure complete fuel combus-
the heated air lost must be at least partly replaced with cold infil- tion, tend to promote NO formation. NO levels in flames where the
x
trated air. For further discussion of seasonal efficiency, see Chapters
10 and 33 of the 2020 ASHRAE Handbook—HVAC Systems and
reactants are premixed tend to peak with excess air levels around
10%. Higher excess air levels generally reduce the amount of NO
x
Equipment and Chapter 19 of this volume.
and flame temperatures.

<!-- page 786 -->

Table 16 lists some NO emission factors for fuel-burning equip-
Radiation screens or rods (flame inserts) surrounding or inserted
x
ment. Differences in emissions are caused by flame temperature and
into the flame absorb radiation to reduce flame temperature and
different levels of fuel nitrogen. Carbon monoxide emissions depend retard NO formation. Proprietary appliance burners with no flame
x
less on fuel type and typically range from 13 to 17 mg/MJ of heat inserts have been produced to comply with the very strict NO emis-
x
input. For gas-fired commercial and industrial boilers, particulate
emissions range from 2.2 to 2.6 mg/MJ. For distillate-oil-fired com-
mercial and industrial boilers, particulates are typically 6.0 mg/MJ.
For residential oil-fired equipment, particulate emission factors are
1.3 mg/MJ. For residual-oil-fired equipment, particulate emissions
sion limitations of California’s Air Quality Management Districts.
The U.S. EPA sets limits on air pollutant emissions (Source Per-
formance Standards) from boilers larger than 3 MW of heat input. In
addition, states set emission regulations that are at least as strict at the
federal limits and may apply to smaller equipment.
depend on the sulfur content and, to a lesser extent, the mineral con-
The EPA’s automobile emission standard is 0.62 g of NO per
2
tent. For a sulfur content of 1%, the particulate emission rate is typ-
kilometre, which is equivalent to 750 ng/J of NO emission. Cali-
x
ically 36mg/MJ.
fornia’s maximum is 0.25 g/km, equivalent to 300 ng/J. California’s
Emission levels of products of incomplete fuel combustion can be
Air Quality Management Districts for the South Coast (Los Ange-
reduced by reducing burner cycling, ensuring adequate excess air, les) and the San Francisco Bay Area limit NO emission to 14 ng/J
x
improving mixing of air and fuel (by increasing turbulence, improv-
ing distribution, and improving liquid fuel atomization), increasing
residence time in the hot combustion zone (possibly by decreasing
of useful heat for some natural gas-fired central furnaces.
For further discussion of air pollution aspects of fuel combus-
tion, see EPA (1971a, 1971b).
the firing rate), increasing combustion zone temperatures (to speed

#### Portable Combustion Analyzers (PCAs)

reactions), and avoiding quenching the flame before reactions are
completed.
Relative humidity of combustion air affects the amount of NO
These battery-powered electronic instruments, also known as
flue gas analyzers (FGAs), have been widely used for over 30 years.
x
produced and must be considered when specifying acceptable NO
Their sensors measure various gases found in flues of combustion
x
emission rates and measuring NO production during appliance tests. appliances, whether fired by gas, oil, or solid fuels.
x
The relative contribution of each of these mechanisms to the total
Users place the analyzer’s probe in the flue of an appliance to
NO emissions depends on the amount of organic nitrogen in the extract combustion gases for measurement. These gases pass
x
fuel. Natural gas normally contains very little nitrogen. Virtually all
through a water trap to create a dry gas for measurement, and then
NO emissions with gas firing are due to the thermal mechanism. have excess particles removed by a filter before entering the PCA
x
Nitrogen content of distillate oil varies, but an average of 20 ppm of
fuel NO is produced (about 20 to 30% of the total NO). Levels in
x
with help from its internal pump.
The PCA’s sensors measure or calculate real-time readings of
x
residual oil can be significantly higher, with fuel NO contributing oxygen (O ), carbon monoxide (CO), and carbon dioxide (CO ).
x 2 2
heavily to the total emissions.
Thermal fixation depends strongly on flame maximum tempera-
Most PCAs also measure temperature, pressure, and draft; some
measure the ratio of CO to CO , detect gas leaks, or measure other
2
ture. For example, increasing the flame temperature from 1400 to
gases such as nitric oxide (NO), nitrogen dioxide (NO ), sulfur
2
1500°C increases thermal NO tenfold. Therefore, methods to con- dioxide (SO ), and hydrocarbons (CH ) and transfer test results to a
x 2 4
trol thermal NO are based on methods to reduce the maximum printer, PC, smartphone, or tablet. If in doubt, ask the manufacturer
x
flame temperature. Flue gas recirculation is perhaps the most effec-
tive method for commercial and industrial boilers. In gas-fired
which model is appropriate for a specific application.
Pay particular attention to the user manual’s care instructions.
boilers, NO can be reduced 70% with 15 to 20% recirculation of These include switching on in outdoor air to allow sensors to tare
x
flue gas into the flame. The NO reduction decreases with increas- (zero out) correctly, not leaving a PCA overnight in a cold vehicle,
x
ing fuel nitrogen content. With distillate-oil firing, reductions of 60
to 70% can be achieved. In residual-oil-fired boilers, flue gas recir-
and ensuring the PCA is annually recertified by an authorized ser-
vice provider to keep its metrological performance within specifi-
culation can reduce NO emissions by 15 to 30%. The maximum cation.
x
rate of flue gas recirculation is limited by combustion instability
and CO production.
An annual calibration certificate is essential. As a minimum, it
should include
Two-stage firing is the only technique that reduces NO pro-
x
- PCA serial number and type
duced both by thermal fixation and fuel nitrogen in industrial and
- Calibration date
utility applications. The fuel-rich or air-deficient primary combus-
- Next calibration due date or certificate expiration date
tion zone retards NO formation early in combustion (when NO
x
x
- Reference to test gases and instruments used during calibration
forms most readily from fuel nitrogen), and avoids peak tempera-
process
tures, reducing thermal NO . Retrofit low-NO burners that control
x
x
- Ambient conditions at time of test
air distribution and fuel air mixing in the flame zone can be used to
- Calibration results of parameters calibrated
achieve staged combustion. With oil firing, NO reductions of 20 to
x
- Uncertainty measurement
50% can be obtained with low-NO burners. Application of flue gas
x
recirculation and other control methods to residential, oil-fired heat-
All calibrated PCAs should have a label or sticker applied includ-
ing systems was reviewed by Butcher et al. (1994).
ing the name of the company who performed the work and the
The following are some methods of reducing NO emissions
x
PCA’s next service date. The label should reference the PCA using
from gas-fired appliances (Murphy and Putnam 1985):
a serial number or certificate number, be tamperproof, and be placed
where it can easily be seen. PCAs generally rely on service soft-
- Total premix
ware, usually only available from the manufacturer or an approved
- Burner adjustment
service center. Using nonauthorized companies may invalidate the
- Flame inserts (radiation screens or rods)
PCA’s warranty and may lead to incorrect replacement parts being
- Staged combustion and delayed mixing
used.
- Secondary air baffling
An American PCA performance standard, AHRI Standard
- Catalytic and radiant burners
- Pulse
1260P, is in development, but most PCAs are already certified to
European Standard CEN Standard 50379, which has three parts:

<!-- page 787 -->

- Part 1 defines general requirements of and test methods for PCAs
- Part 2 defines PCA performance requirements where statutory
inspections are required
- Part 3 defines PCA performance requirements where nonstatutory
inspections are required (e.g., in most European countries other
than Germany and Austria)
ponent should be evaluated during installation, or when modified, to
determine the potential for corrosion and the means to retard corro-
sion (Paul et al. 1988).
If fuel-burning appliances accumulate condensate that does not
evaporate, the condensate must be routed into a trapped drainage
system. Because the condensate may be acidic, the drainage system
must be suitable and environmentally acceptable. Condensate freez-
CEN Standard 50379 defines which gases are included (CO,
ing must be considered in cold climates.
NO, SO , O , and CO if fitted to the PCA) and what accuracy,
2 2 2
response, and performance criteria PCAs must meet. The standard

#### Abnormal Combustion Noise in Gas Appliances

also tests for sensor cross sensitivity, long life, drop, and vibration to
During development of a new boiler, furnace, or other gas-fired
ensure reliability in normal applications under competent use. Some
appliance, tonal noise can be unacceptable. Because the frequency
PCAs are used to measure ambient levels of CO and CO in resi-
2
of the tone is equal to a resonance frequency of the system, this
dential or commercial environments. In Europe, these PCAs must
problem is often called a combustion resonance, but this term is
meet the performance requirements of CEN Standard 50543; some
misleading: changing the appliance’s resonance frequency merely
PCAs are already certified to this standard as well as to CEN Stan-
changes the frequency of the tone without much effect on the
dard 50379.
amplitude.

#### Condensation and Corrosion

The proper term is combustion-driven oscillation, which is
caused by feedback instability. Pressure oscillations in the combus-
Fuel-burning systems that cycle on and off to meet demand cool
tion chamber (which manifest themselves as objectionable noise)
down during the off cycle. When the appliance starts again, conden-
also interact with the flame, modulating the instantaneous rate of
sate forms briefly on surfaces until they are heated above the dew-
combustion, which, in turn, causes more pressure oscillations
point temperature. Low-temperature corrosion occurs in system
(Putnam 1971). This feedback involves the acoustic response of the
components (heat exchangers, flues, vents, chimneys) when their
combustion chamber and of the fuel-air supply system, as well as
surfaces remain below the dew-point temperature of flue gas constit-
that of the flame. For some combinations of response properties, the
uents (water vapor, sulfides, chlorides, fluorides, etc.) long enough to
feedback loop is unstable. Instabilities may result from either per-
cause condensation. Corrosion increases as condensate dwell time
turbation of the mixture flow or of the air/fuel ratio. Instability
increases.
because of a fluctuating air/fuel ratio is more likely to occur at low
Acids in flue gas condensate are the principal substances respon-
frequencies (Herrin et al. 2012).
sible for low-temperature corrosion in fuel-fired systems. Sulfuric,
hydrochloric, and other acids are formed when acidic compounds in
fuel and air combustion products combine with condensed moisture
in appliance heat exchangers, flues, or vents. Corrosion can be
avoided by maintaining these surfaces above the flue gas dew point.
The feedback loop suggested by Baade (1978) and modified by
ASHRAE research project RP-1517 (Herrin et al. 2012) is very use-
ful for understanding and solving oscillation problems. Baade iden-
tified three transfer functions that must be determined. Transfer
functions Z and H are acoustic and can be determined experimen-
In high-efficiency, condensing-type appliances and economizers,
tally or by simulation. Transfer function G is related to the flame
flue gas temperatures are intentionally reduced below the flue gas
f
and is best determined experimentally, though a few models are
dew-point temperatures to achieve efficiencies approaching 100%.
available. Figure 7 shows a schematic of Baade’s feedback loop sta-
In these systems, surfaces subjected to condensate must be made of
bility model for predicting combustion oscillations. Perturbations to
corrosion-resistant materials. The most corrosive conditions exist at
the volume velocity of the flame, which are external to the feedback
the leading edge of the condensing region, especially areas that expe-
loop, are indicated by q˜ . The driving point impedance Z of the
rience evaporation during each cycle (Stickford et al. 1988). Drain-
ext
combustion chamber is the ratio of the oscillating pressure p˜ to the
ing condensate retards the concentration of acids on system surfaces;
Q˜
volume velocity in the combustion chamber q˜ or . The transfer
regions from which condensate partially or completely drains away
tot
function H relates the perturbation of the mixture flow q˜ to the
before evaporation are less severely attacked than regions from
i
acoustic pressure in the combustion chamber p˜. As shown in Figure
which condensate does not drain before evaporation.
7, the acoustic impedance of the chamber relates the flame pertur-
The metals most resistant to condensate corrosion are stainless-
bations to the sound pressure in the chamber. Acoustic impedance is
steel alloys with high chromium and molybdenum content, and
primarily a function of the geometry of the combustion chamber and
nickel-chromium alloys with high molybdenum content (Stickford
length of the exhaust. The sound pressure in the chamber in turn
etal. 1988). Aluminum experiences general corrosion rather than pit-
modulates either the mixture supply or air/fuel ratio. The respective
ting when exposed to flue gas condensate. If applied in sufficiently
transfer functions relating the sound pressures to the mixture supply
thick cross section to allow for metal loss, aluminum can be used in
or air/fuel ratio fluctuations are mainly controlled by the geometry
condensing regions. Most ceramic and high-temperature polymer
of the intake. Mixture supply or air/fuel ratio fluctuations then drive
materials resist the corrosive effects of flue gas condensate. These
the flame perturbations completing the feedback loop. The flame
materials may have application in the condensing regions, if they can
transfer function, which relates flame perturbations to the mixture
meet the structural and temperature requirements of a particular
supply and air/fuel ratio fluctuations, is related to several factors,
application.
including the burner type.
In coal-fired power plants, the rate of corrosion for carbon steel
condensing surfaces by mixed acids (primarily sulfuric and hydro-
chloric) is reported to be maximum at about 50°C ± 10 K (Davis
1987). Mitigation techniques include (1) acid neutralization with a
Predicting instability in a design is generally not practical for do-
mestic or small commercial appliances because there is not enough
information to predict the acoustic response of some of the compo-
base such as NH or Ca(OH) ; (2) use of protective linings of glass- nents, particularly the flame.
3
filled polyester or coal-tar epoxy; and (3) replacing steel with
molybdenum-bearing stainless steels, nickel alloys, polymers, or
2
A model of the feedback loop is very useful, however, for solving
existing oscillation problems, where the only concern is the partic-
other corrosion-resistant materials. Other elements in residual fuel ular frequency at which the oscillation occurs. Reducing the
oils and coals that contribute to high-temperature corrosion include
sodium, potassium, and vanadium. Each fuel-burning system com-
response of the flame, air/fuel mixture supply, or combustion cham-
ber at that frequency should be the focus. This concept can be easily

<!-- page 788 -->

### References

ASHRAE members can access ASHRAE Journal articles and
ASHRAE research project final reports at technologyportal.ashrae
.org. Articles and reports are also available for purchase by nonmem-
bers in the online ASHRAE Bookstore at www.ashrae.org/bookstore.
AHRI. [In development.] Performance rating of flue gas combustion analyz-
ers. Standard 1260P. Air-Conditioning, Heating, and Refrigeration Insti-
tute, Arlington, VA.
ASME. 2015. Boiler and pressure vessel code. American Society of
Mechanical Engineers, New York.
ASTM. 2015. Standard classification of coals by rank. Standard D388-15.
American Society for Testing and Materials, West Conshohocken, PA.
Fig. 7 Feedback Loop Stability Model Defined by
ASTM. 2015. Standard specification for fuel oils. ANSI/ASTM Standard
Baade (1978, 2004)
D396-15c. American Society for Testing and Materials, West Consho-
(Herrin et al. 2012)
hocken, PA.
ASTM. 2015. Standard specification for diesel fuel oils. ANSI/ASTM Stan-
dard D975-15c. American Society for Testing and Materials, West Con-
demonstrated with a small brazing torch in a tube of variable length
shohocken, PA.
(Baade 1987, 2004).
ASTM. 2013. Standard specification for liquefied petroleum (LP) gases.
In some systems, the flame can be modified to reduce its re-
ANSI/ASTM Standard D1835-13. American Society for Testing and
sponse at the oscillation frequency. Often, this involves simply
changing the fuel/air ratio further away from the stochiometric ratio
(Elsari and Cummings 2003; Goldschmidt et al. 1978), thus length-
Materials, West Conshohocken, PA.
ASTM. 2015. Standard specification for gas turbine fuel oils. ANSI/ASTM
Standard D2880-15. American Society for Testing and Materials, West
Conshohocken, PA.
ening the flame, which can also be done by increasing the size of
ASTM. 2016. Specification for automotive spark-ignition engine fuel. Stan-
burner ports (Matsui 1981; Schimmer 1979). Other possibilities for
dard D4814-16b. American Society for Testing and Materials, West
reducing flame response are using a suitable mix of differently sized
Conshohocken, PA.
burner ports (Kagiya 2000) and modifying the heat transfer charac-
ASTM. 2015. Specification for biodiesel fuel blend stock (B100) for middle
teristics of the burner matrix (Schreel et al. 2002).
distillate fuels. Standard D6751-15ce1. American Society for Testing
and Materials, West Conshohocken, PA.
The fuel supply system response can be reduced by avoiding res-
Baade, P.K. 1978. Design criteria and models for preventing combustion
onance at or near the frequency of oscillation (Kilham et al. 1964) or
oscillations. ASHRAE Transactions 84(1):449.
by tuning the supply system to an antiresonance at that frequency
Baade, P.K. 1987. Demonstration of methods for solving combustion “res-
(Neumann 1974). Higher-flow-resistance burners add acoustic
onance” noise problems. NOISE-CON’87 Proceedings, pp. 195-200.
damping to the fuel supply system. Designs for this can be evaluated
Baade, P.K. 2004. How to solve abnormal combustion noise problems.
by modeling the mixture supply system using transmission matrices
(Munjal 1987) and computer programs for matrix multiplication,
which are widely available (Baade and Tomarchio 2008).
Sound and Vibration 4(7):22-27.
Baade, P.K., and M.J. Tomarchio. 2008. Tricks and tools for solving abnor-
mal combustion noise problems. Sound and Vibration (July):12-17.
Butcher, T.A., L. Fisher, B. Kamath, T. Kirchstetter, and J. Batey. 1994.
Be careful to avoid any unnecessary resonances in the combus-
Nitrogen oxides (NO) and oil burners. Proceedings of the 1994 Oil Heat
tion chamber (Herrin et al. 2012). Structural resonances are some-
x
Technology Conference and Workshops. BNL Report 52430. Brookha-
times the primary cause of a combustion oscillation, and can be
ven National Laboratory, Upton, NY.
identified by using an impact hammer and measuring the compo-
nents’ vibrational response using an accelerometer. Increasing
Butcher, T.A., S.W. Lee, Y. Celebi, and W. Litzke. 1997. Fouling of heat-
transfer surfaces in oil-fired boilers for domestic heating. Journal of the
Institute of Energy 70:151-159.
damping can effectively resolve instabilities, if the system can in-
CEN. 2012. Specification for portable electrical apparatus designed to mea-
crease damping enough: any damping less than the critical amount
sure combustion flue gas parameters of heating appliances. Part 1—Gen-
will have very little effect. Acoustic damping or sound absorption
eral requirements and test methods. Part 2—Performance requirements
can be added by installing perforated panels or fiber. However,
for apparatus used in statutory inspections and assessment. Standard
damping treatments are only likely to be effective for instabilities at
high frequencies.
50379-1 and 2. Comité Européen de Normalisation, Brussels.
CEN. 2011. Electronic portable and transportable apparatus designed to
detect and measure carbon dioxide and/or carbon monoxide in indoor
In some systems, the oscillation frequency may be a function of
ambient air—Requirements and test methods. Standard 50543. Comité
the flue pipe length. In such cases, consider changing the length as
Européen de Normalisation, Brussels.
well as adding damping.
Coward, H.F., and G.W. Jones. 1952. Limits of flammability of gases and
For large systems, active feedback may be used to eliminate
combustion oscillations (Sattinger et al. 2000). However, active
vapors. Bulletin 503. U.S. Bureau of Mines, Washington, D.C.
Davis, J.R., ed. 1987. Metals handbook, 9th ed., vol. 13, Corrosion. ASM
International, Metals Park, OH.
feedback is not likely to be cost effective for residential and small
Dickson, C.L., and G.P. Sturm, Jr. 1994. Heating oils. National Institute for
commercial systems.
Petroleum and Energy Research, Bartlesville, OK.
DOE. 2017. Fischer-Tropsch synthesis. National Energy Technology Labo-

#### Soot

ratory, U.S. Department of Energy, Washington, D.C. www.netl.doe.gov
Soot deposits on flue surfaces of a boiler or heater act as an insu-
/research/coal/energy-systems/gasification/gasifipedia/ftsynthesis.
Elsari, M., and A. Cummings. 2003. Combustion oscillations in gas fired
lating layer over the surface, reducing heat transfer to the water or air.
appliances: Eigen-frequencies and stability regimes. Applied Acoustics
Soot can also clog flues, reduce draft and available air, and prevent
64(6):565-580.
proper combustion. Proper burner adjustment can minimize soot ac-
EPA. 1971a. Standards of performance for new stationary sources, Group I.
cumulation. Using off-specification fuel can contribute to soot gen-
Federal Register 36, August 17. U.S. Environmental Protection Agency,
eration.
Washington, D.C.

<!-- page 789 -->

EPA. 1971b. Standards of performance for new stationary sources, Group I,
Part II. Federal Register 36, December 23. U.S. Environmental Protec-
tion Agency, Washington, D.C.
EPA. 2017. Basic information about landfill gas. Landfill Methane Outreach
Program (LMOP). U.S. Environmental Protection Agency, Washington,
D.C. www.epa.gov/lmop/basic-information-about-landfill-gas.
Fleck, B.A., S.C. Arnold, M.Y. Ackerman, J.D. Dale, W.E. Klaczek, and
D.J. Wilson. 2007. Field testing and residential fan-assisted gas-fired fur-
naces: Effects of altitude and assessment of current derating standards.
ASHRAE Research Project RP-1182, Final Report.
Gas engineers handbook. 1965. Industrial Press, New York.
Schimmer, H. 1979. Selbsterregte Schwingungen in Brennkammern—Ihre
Entstehung und Massnahmen zu ihrer Vermeidung. Gas Waerme Inter-
national 26:17-23.
Schreel, K.R.A.M., R. Rook, and L.P.H. de Goey. 2002. The acoustic re-
sponse of burner stabilized flat flames. Proceedings of the Combustion
Institute, Sapporo, Japan, vol. 29, pp. 115-121.
Scott, G.S., G.W. Jones, and F.E. Scott. 1948. Determination of ignition tem-
peratures of combustible liquids and gases. Analytical Chemistry 20:
238-241.
Shelton, E.M. 1974. Burner oil fuels. Petroleum Products Survey 86. U.S.
Bureau of Mines, Washington, D.C.
Goldschmidt, V., R.G. Leonard, J.F. Riley, G. Wolfbrandt, and P.K. Baade.
Shnidman, L. 1954. Gaseous fuels. American Gas Association, Arlington,
1978. Transfer functions of gas flames: Methods of measurement and
VA.
representative data. ASHRAE Transactions 84(1):466-476.
Stickford, G.H., S.G. Talbert, B. Hindin, and D.W. Locklin. 1988. Research
GPA. 1997. Liquefied petroleum gas specifications and test methods. Stan-
on corrosion-resistant materials for condensing heat exchangers. Pro-
dard 2140-97. Gas Processors Association, Tulsa, OK.
ceedings of the 39th Annual International Appliance Technical Confer-
Hartman, I. 1958. Dust explosions. In Mechanical engineers’ handbook, 6th
ence.
ed., Section 7, pp. 41-48. McGraw-Hill, New York.
Suchovsky, C., R. Sheridan, and J. Nagorka. 2011. Recommendations based
Hazard, H.R. 1971. Gas turbine fuels. In Gas turbine handbook. Gas Turbine
on field testing and analysis of high altitude installations of gas-fired
Publications, Stamford, CT.
boilers and water heaters. ASHRAE Research Project RP-1388, Final
Herrin, D., L. Zhou, and T. Li. 2012. Validation of a low-order acoustic
Report.
model of boilers and its application for diagnosing combustion driven
Trinks, W. 1947. Simplified calculation of radiation from non-luminous fur-
oscillations. ASHRAE Research Project RP-1517, Final Report.
nace gases. Industrial Heating 14:40-46.
Kagiya, S. 2000. Practical burner design for the suppression of combustion
U.S. Bureau of Mines. Semiannually. Mineral industry surveys, motor gas-
oscillations. Annual Technical Report Digest, vol. 10. Tokyo Gas Co.
olines. Washington, D.C.
Kilham, J.K., E.G. Jackson, and T.J.B. Smith. 1964. Oscillatory combustion
Zabetakis, M.G. 1956. Research on the combustion and explosion hazards of
in tunnel burners. 10th Symposium (International) on Combustion,
hydrogen-water vapor-air mixtures. Division of Explosives Technology,
England, pp. 1231-1240. The Combustion Institute, Pittsburgh, PA.
Progress Report 1. U.S. Bureau of Mines, Washington, D.C.
Lee, S.W., I. He, T. Herage, V. Razbin, E. Kelly, and B. Young. 2002a. Influ-
ence of fuel sulphur in particulate emissions from pilot-scale research
furnaces. Natural Resources Canada. CETC 02-08 (CF).

### Bibliography

Lee, S.W., I. He, T. Herage, B. Young, and E. Kelly. 2002b. Fuel sulphur
ASA. 2013. Acoustical terminology. ANSI/ASA Standard S1.1-2013.
effects on particulate emissions from oil combustion systems under
American National Standards Institute, New York, and Acoustical Soci-
accelerated laboratory conditions. Natural Resources Canada. CETC
ety of America, Melville, NY.
02-09 (CF).
Bonne, U., and A. Patani. 1982. Combustion system performance analysis
Matsui, Y. 1981. An experimental study on pyro-acoustic amplification of
and simulation study. Report GRI-81/0093 (PB 83-161 406). Honeywell
premixed laminar flames. Combustion and Flame 43:199-209.
SSPL, Bloomington, MN.
Munjal, M.L. 1987. Acoustics of ducts and mufflers. Wiley Interscience,
EPA. 2016. Compilation of air pollutant emission factors. Report AP-42.
Hoboken, NJ.
U.S. Environmental Protection Agency, Washington, D.C. www.epa.gov
Murphy, M.J., and A.A. Putnam. 1985. Burner technology bulletin: Control
/air-emissions-factors-and-quantification/ap-42-compilation-air-emission
of NO emissions from residential gas appliances. Report GRI-85/0132.
x
-factors.
Battell e Columbus Division for Gas Research Institute.
Fricker, N., and C.A. Roberts. 1979. An experimental and theoretical
Neumann, E.G. 1974. An impedance condition for avoiding acoustic oscil-
approach to combustion driven oscillations. Gas Waerme International
lations generated by gas flames. Acustica 30:229-235.
28(13).
NFPA. 1962. Fire-hazard properties of flammable liquids, gases and volatile
Gas Appliance Technology Center, Gas Research Institute. Manufacturer
solids. In Fire protection handbook, 12th ed., Tables 6-126, pp. 6-131 ff.
update on status of GATC research on heat-exchanger corrosion, May
National Fire Protection Association, Quincy, MA.
1984. Battelle Columbus Laboratories and American Gas Association
North American combustion handbook, 3rd ed. 1986. North American Man-
Laboratories.
ufacturing Co., Cleveland, OH.
Paul, D.D., A.L. Rutz, S.G. Talbert, J.J. Crisafolli, G.R. Whitacre, and R.D.
Fischer. 1988. User’s manual for Vent-II Ver. 3.0—A dynamic micro-
computer program for analyzing gas venting systems. Report GRI-88/
0304. Battelle Columbus Division for Gas Research Institute.
Putnam, A. 1971. Combustion-driven oscillations in industry. Elsevier, New
York.
Sattinger, S.S., Y. Neumeier, A. Nabi, B.T. Zinn, D.J. Amos, and D.D. Dar-
ling. 2000. Sub-scale demonstration of the active feedback control of
gas-turbine combustion instabilities. ASME Transactions, Journal of
Engineering for Gas Turbines and Power 122(2):262-268.
Lewis, B., and G. von Elbe. 1987. Combustion, flames, and explosion of
gases, 3rd ed. Academic Press, New York.
NFPA/AGA. 2015. National fuel gas code, Section 11.1.2. ANSI/NFPA
Standard 54-2015. National Fire Protection Association, Quincy, MA.
ANSI/AGA Standard Z223.1-2012. American Gas Association, Wash-
ington, D.C.
Stickford, G.H., S.G. Talbert, and D.W. Locklin. 1987. Condensate corro-
sivity in residential condensing appliances. Proceedings of the Interna-
tional Symposium on Condensing Heat Exchangers, Paper 3, BNL
Report 52068, 1 and 2. Brookhaven National Laboratory, Upton, NY.
