# Chapter 41: Codes and Standards

*Source: 2021 ASHRAE Handbook—Fundamentals (SI), Chapter 41 (PDF pages 1015–1044).*

> **Conversion notes:** Generated by extracting and reflowing text from the original two-column PDF layout (automated, no manual retyping). Narrative body text is reconstructed into continuous prose. Figures are not reproduced (only their "Fig. N" captions appear inline). Data tables are preserved as best-effort text blocks; row/column order in dense multi-column tables may occasionally be imperfect. **Verify any value used in an actual design calculation against the original PDF.**


<!-- page 1015 -->

Table 2 Conversion Factors
Pressure in. of water in. Hg mm Hg
psi (60°F) (32°F) atmosphere (32°F) bar kgf/cm2 pascal
1 =27.708 =2.0360 =0.068046 =51.715 =0.068948 =0.07030696 =6894.8
0.036091 1 0.073483 2.4559 × 10-3 1.8665 2.4884 × 10–3 2.537 × 10–3 248.84
0.491154 13.609 1 0.033421 25.400 0.033864 0.034532 3386.4
14.6960 407.19 29.921 1 760.0 1.01325* 1.03323 1.01325 × 105*
0.0193368 0.53578 0.03937 1.31579 × 10–3 1 1.3332 × 10–3 1.3595 × 10–3 133.32
14.5038 401.86 29.530 0.98692 750.062 1 1.01972* 105*
14.223 394.1 28.959 0.96784 735.559 0.980665* 1 9.80665 × 104*
1.45038 × 10–4 4.0186 × 10–3 2.953 × 10–4 9.8692 × 10–6 7.50 × 10–3 10–5* 1.01972 × 10–5* 1
Mass lb (avoir.) grain ounce (avoir.) kg
1 = 7000* = 16* = 0.45359
1.4286 × 10–4 1 2.2857 × 10–3 6.4800 × 10–5
0.06250 437.5* 1 0.028350
2.20462 1.5432 × 104 35.274 1
Volume cubic inch cubic foot gallon litre cubic metre (m3)
1 = 5.787 × 10–4 = 4.329 × 10–3 = 0.0163871 = 1.63871 × 10–5
1728* 1 7.48052 28.317 0.028317
231.0* 0.13368 1 3.7854 0.0037854
61.02374 0.035315 0.264173 1 0.001*
6.102374 × 104 35.315 264.173 1000* 1
joule (J) =
Energy Btu ft·lb calorie (cal) watt-second (W·s) watt-hour (W·h)
f
Note: MBtu, which is 1 = 778.17 = 251.9958 = 1055.056 = 0.293071
1000 Btu, is confusing 1.2851 × 10–3 1 0.32383 1.355818 3.76616 × 10–4
and should not be used. 3.9683 × 10–3 3.08803 1 4.1868* 1.163 × 10–3*
9.4782 × 10–4 0.73756 0.23885 1 2.7778 × 10–4
3.41214 2655.22 859.85 3600* 1
Density lb/ft3 lb/gal g/cm3 kg/m3
1 = 0.133680 = 0.016018 = 16.018463
7.48055 1 0.119827 119.827
62.4280 8.34538 1 1000*
0.0624280 0.008345 0.001* 1
Specific Volume ft3/lb gal/lb cm3/g m3/kg
1 = 7.48055 = 62.4280 = 0.0624280
0.133680 1 8.34538 0.008345
0.016018 0.119827 1 0.001*
16.018463 119.827 1000* 1
Viscosity (absolute)
1 poise = 1 dyne-sec/cm2 = 0.1 Pa·s = 1 g/(cm·s)
poise lb·s/ft2 lb·h/ft2 kg/(m·s) = N·s/m2 lb /ft·s
f f m
1 = 2.0885 × 10–3 = 5.8014 × 10–7 = 0.1* = 0.0671955
478.8026 1 2.7778 × 10–4 47.88026 32.17405
1.72369 × 106 3600* 1 1.72369 × 105 1.15827 × 105
10* 0.020885 5.8014 × 10–6 1 0.0671955
14.8819 0.031081 8.6336 × 10–6 1.4882 1
Temperature Temperature Temperature Interval
Scale K °C °R °F K °C °R °F
Kelvin x K = x x – 273.15 1.8x 1.8x – 459.67 1 K = 1 1 9/5 = 1.8 9/5 = 1.8
Celsius x°C = x + 273.15 x 1.8x + 491.67 1.8x + 32 1°C = 1 1 9/5 = 1.8 9/5 = 1.8
Rankine x°R = x/1.8 (x – 491.67)/1.8 x x – 459.67 1°R = 5/9 5/9 1 1
Fahrenheit x°F = (x + 459.67)/1.8 (x – 32)/1.8 x + 459.67 x 1°F = 5/9 5/9 1 1
Notes: Conversions with * are exact.
The Btu and calorie are based on the International Table.
When making conversions, remember that a converted value is
no more precise than the original value. For many applications,
rounding off the converted value to the same number of significant
All temperature conversions and factors are exact.
The term centigrade is obsolete and should not be used.
figures as those in the original value provides acceptable accuracy.
See ANSI Standard SI-10-1997 (available from ASTM or IEEE)
for additional conversions.

<!-- page 1016 -->

THE
codes and standards and other publications listed here represent practices, methods, or standard published by the organizations
indicated. They are useful guides for the practicing engineer in determining test methods, ratings, performance requirements, and limits
of HVAC&R equipment. Copies of these publications can be obtained from most of the organizations listed in the Publisher column, from
Global Engineering Documents at global.ihs.com, or from Techstreet at techstreet.com. Addresses of the organizations are given at the end
of the chapter. A comprehensive database with over 300,000 industry, government, and international standards is at www.nssn.org.

#### Selected Codes and Standards Published by Various Societies and Associations

Subject Title
Air Con- Commercial Systems Overview
ditioners
Residential Equipment Selection, 2nd ed.
HVAC Quality Installation Specification
Technician’s Guide & Workbook for Quality Installations
Laboratory Methods of Testing Air Terminal Units
Publisher Reference
ACCA ACCA Manual CS-1993
S®-2014
ACCA ANSI/ACCA 3 Manual
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015
ASHRAE ANSI/ASHRAE 130-2016
Non-Ducted Air Conditioners and Heat Pumps—Testing and Rating for Performance ISO ISO 5151:2010
Ducted Air-Conditioners and Air-to-Air Heat Pumps—Testing and Rating for Performance ISO ISO 13253:2011
Guidelines for Roof Mounted Outdoor Air-Conditioner Installations
Heating and Cooling Equipment
SMACNA SMACNA 1997
UL/CSA ANSI/UL 1995-2011/C22.2
No.236-11
Performance Standard for Split-System and Single-Package Central Air Conditioners CSA CAN/CSA-C656-14
and Heat Pumps
Performance Standard for Rating Large and Single Packaged Air Conditioners and Heat CSA CAN/CSA-C746-06 (R2012)
Pumps
Gas-Fired Commercial Systems Overview
Residential Equipment Selection, 2nd ed.
Home Evaluation and Performance Improvement
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
ACCA ANSI/ACCA 12 QH-2014
Technician’s Guide & Workbook for Home Evaluation and Performance Improvement ACCA ACCA 2014
Gas-Fired, Heat Activated Air Conditioning and Heat Pump Appliances CSA ANSI Z21.40.1-1996/CGA 2.91-M96
(R2012)
Gas-Fired Work Activated Air Conditioning and Heat Pump Appliances (Internal CSA ANSI Z21.40.2-1996/CGA 2.92-M96
Combustion)
(R2002)
Performance Testing and Rating of Gas-Fired Air Conditioning and Heat Pump CSA ANSI Z21.40.4-1996/CGA 2.94-M96
Appliances
Packaged Packaged Terminal Air-Conditioners and Heat Pumps
(R2002)
AHRI/CSA AHRI 310/380-2014/CSA C744-14
Terminal
Room Room Air Conditioners
AHAM ANSI/AHAM RAC-1-2014
Method of Testing for Rating Room Air Conditioners and Packaged Terminal Air ASHRAE ANSI/ASHRAE 16-2016
Conditioners
Method of Testing for Rating Room Air Conditioner and Packaged Terminal Air ASHRAE ANSI/ASHRAE 58-1986 (RA14)
Conditioner Heating Capacity
Method of Testing for Rating Fan-Coil Conditioners
Energy Performance of Room Air Conditioners
Room Air Conditioners
Room Air Conditioners, Ed. 7
Unitary Commercial Systems Overview
Residential Equipment Selection, 2nd ed.
ASHRAE ANSI/ASHRAE 79-2015
CSA CAN/CSA-C368.1-14
CSA C22.2 No. 117-1970 (R2012)
UL ANSI/UL 484-2014
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
Unitary Air-Conditioning and Air-Source Heat Pump Equipment AHRI ANSI/AHRI 210/240-2008
Sound Rating of Outdoor Unitary Equipment
AHRI AHRI 270-2008
Application of Sound Rating Levels of Outdoor Unitary Equipment AHRI AHRI 275-2010
Commercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment AHRI AHRI 340/360-2007
Methods of Testing for Rating Electrically Driven Unitary Air-Conditioning and Heat ASHRAE ANSI/ASHRAE 37-2009
Pump Equipment
Methods of Testing for Rating Heat Operated Unitary Air-Conditioning and Heat-Pump ASHRAE ANSI/ASHRAE 40-2014
Equipment
Methods of Testing for Rating Seasonal Efficiency of Unitary Air Conditioners and Heat ASHRAE ANSI/ASHRAE 116-2010
Pumps
Method of Testing for Rating Computer and Data Processing Room Unitary Air ASHRAE ANSI/ASHRAE 127-2012
Conditioners
Method of Rating Unitary Spot Air Conditioners
ASHRAE ANSI/ASHRAE 128-2011
Copyright
2021, ASHRAE

<!-- page 1017 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Ships Specification for Mechanically Refrigerated Shipboard Air Conditioner ASTM ASTM F1433-97 (2010)
Accessories Flashing and Stand Combination for Air Conditioning Units (Unit Curb) IAPMO IAPMO PS 120-2004
Air Con- Commercial Systems Overview
ACCA ACCA Manual CS-1993
ditioning
Heat Pump Systems
Residential Load Calculation, 8th ed.
Commercial Load Calculation, 5th ed.
Comfort, Air Quality, and Efficiency by Design
HVAC Quality Installation Specification
Technician’s Guide & Workbook for Quality Installations
ACCA ACCA Manual H-1984
ACCA ANSI/ACCA 2 Manual J-2016
ACCA ACCA Manual N-2012
ACCA ACCA Manual RS-1997
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015
Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise ASHRAE/ ANSI/ASHRAE/ACCA 183-2007
Residential Buildings
Environmental Systems Technology, 2nd ed. (1999)
Installation of Air-Conditioning and Ventilating Systems
ACCA (RA14)
NEBB NEBB
NFPA NFPA 90A-2015
Standard of Purity for Use in Mobile Air-Conditioning Systems SAE SAE J1991-2011
HVAC Systems Applications, 2nd ed.
HVAC Systems—Duct Design, 4th ed.
Heating and Cooling Equipment
SMACNA SMACNA 2010
SMACNA SMACNA 2006
UL/CSA ANSI/UL 1995-2011/C22.2
No.236-11
Aircraft Air Conditioning of Aircraft Cargo
SAE SAE AIR806B-1997 (R2011)
Aircraft Fuel Weight Penalty Due to Air Conditioning SAE SAE AIR1168/8-2011
Air Conditioning Systems for Subsonic Airplanes
Environmental Control Systems Terminology
SAE SAE ARP85F-2012
SAE SAE ARP147E-2001 (R2012)
Testing of Airplane Installed Environmental Control Systems (ECS) SAE SAE ARP217D-1999 (R2011)
Guide for Qualification Testing of Aircraft Air Valves SAE SAE ARP986D-2008
Control of Excess Humidity in Avionics Cooling
Engine Bleed Air Systems for Aircraft
SAE SAE ARP987B-2010
SAE SAE ARP1796B-2012
Aircraft Ground Air Conditioning Service Connection SAE SAE AS4262B-2012
Air Cycle Air Conditioning Systems for Military Air Vehicles SAE SAE AS4073A-2013
Automotive Refrigerant 12 Automotive Air-Conditioning Hose
SAE SAE J51-2004
Design Guidelines for Air Conditioning Systems for Off-Road Operator Enclosures SAE SAE J169-2013
Test Method for Measuring Power Consumption of Air Conditioning and Brake SAE SAE J1340-2011
Compressors for Trucks and Buses
Information Relating to Duty Cycles and Average Power Requirements of Truck and SAE SAE J1343-2000
Bus Engine Accessories
Rating Air-Conditioner Evaporator Air Delivery and Cooling Capacities SAE SAE J1487-2013
Recovery and Recycle Equipment for Mobile Automotive Air-Conditioning Systems SAE SAE J1990-2011
R134a Refrigerant Automotive Air-Conditioning Hose SAE SAE J2064-2011
Service Hose for Automotive Air Conditioning
SAE SAE J2196-2011
Ships Mechanical Refrigeration and Air-Conditioning Installations Aboard Ship ASHRAE ANSI/ASHRAE 26-2010
Practice for Mechanical Symbols, Shipboard Heating, Ventilation, and Air ASTM ASTM F856-97 (2014)
Conditioning (HVAC)
Air Curtains Laboratory Methods of Testing Air Curtains for Aerodynamic Performance AMCA AMCA 220-05 (R2012)
Air Terminals
Standard Methods for Laboratory Airflow Measurement
Method of Testing the Performance of Air Outlets and Inlets
Residential Mechanical Ventilating Systems
AHRI AHRI 880-2011 {881-2011}
ASHRAE ANSI/ASHRAE 41.2-1987 (RA92)
ASHRAE ANSI/ASHRAE 70-2006 (RA11)
CSA CAN/CSA-F326-M91 (R2010)
Air Curtains for Entranceways in Food and Food Service Establishments NSF ANSI/NSF 37-2012
Air Diffusion Air Distribution Basics for Residential and Small Commercial Buildings ACCA ACCA Manual T-2001
Balancing and Testing Air and Hydronic Systems
Method of Testing the Performance of Air Outlets and Inlets
Method of Testing for Room Air Diffusion
Air Filters Comfort, Air Quality, and Efficiency by Design
Home Evaluation and Performance Improvement
ACCA ACCA Manual B-2009
ASHRAE ANSI/ASHRAE 70-2006 (RA11)
ASHRAE ANSI/ASHRAE 113-2013
ACCA ACCA Manual RS-1997
ACCA ANSI/ACCA 12 QH-2014
Technician’s Guide & Workbook for Home Evaluation and Performance Improvement ACCA ACCA 2015
Balancing and Testing Air and Hydronic Systems
ACCA ACCA Manual B-2009
Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Air Cleaners—Portable
Residential Air Filter Equipment
Commercial and Industrial Air Filter Equipment
AHAM ANSI/AHAM AC-1-2013
AHRI ANSI/AHRI 680-2009 {681-2009}
AHRI ANSI/AHRI 850-2013
Method of Testing General Ventilation Air-Cleaning Devices for Removal Efficiency ASHRAE ANSI/ASHRAE 52.2-2012
by Particle Size

<!-- page 1018 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Laboratory Test Method for Assessing the Performance of Gas-Phase Air Cleaning ASHRAE ANSI/ASHRAE 145.1-2015
Systems: Loose Granular Media
Laboratory Test Method for Assessing the Performance of Gas-Phase Air Cleaning ASHRAE ANSI/ASHRAE 145.2-2016
Systems: Air Cleaning Devices
Code on Nuclear Air and Gas Treatment
Nuclear Power Plant Air-Cleaning Units and Components
Testing of Nuclear Air-Treatment Systems
ASME ASME AG-1-2012
ASME ASME N509-2002
ASME ASME N510-2007
Test Method for Air Cleaning Performance of a High-Efficiency Particulate Air ASTM ASTM F1471-09
Filter System
Specification for Filters Used in Air or Nitrogen Systems
Method for Sodium Flame Test for Air Filters
ASTM ASTM F1791-00 (2013)
BSI BS 3928:1969
Particulate Air Filters for General Ventilation: Determination of Filtration BSI BS EN 779:2002
Performance
Electrostatic Air Cleaners
High-Efficiency, Particulate, Air Filter Units
Air Filter Units
UL ANSI/UL 867-2011
UL ANSI/UL 586-2009
UL ANSI/UL 900-2004
Exhaust Hoods for Commercial Cooking Equipment UL UL 710-2012
Grease Filters for Exhaust Ducts
Air-Handling Commercial Systems Overview
Units Residential Equipment Selection
Central Station Air-Handling Units
UL UL 1046-2010
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
AHRI ANSI/AHRI 430-2014
Non-Recirculating Direct Gas-Fired Industrial Air Heaters CSA ANSI Z83.4-2013/CSA 3.7-2013
Air Leakage Technician’s Guide & Workbook for Duct Diagnostics and Repair ACCA ACCA 2016
HVAC Quality Installation Specification
Technician’s Guide & Workbook for Quality Installations
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015
Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings ASHRAE ANSI/ASHRAE 62.2-2016
Method of Test for Determining the Airtightness of HVAC Equipment
ASHRAE ANSI/ASHRAE 193-2010 (RA14)
Test Method for Determining Air Change in a Single Zone by Means of a Tracer Gas ASTM ASTM E741-11
Dilution
Test Method for Determining Air Leakage Rate by Fan Pressurization ASTM ASTM E779-10
Test Method for Field Measurement of Air Leakage Through Installed Exterior ASTM ASTM E783-02 (2010)
Window and Doors
Practices for Air Leakage Site Detection in Building Envelopes and Air Barrier Systems ASTM ASTM E1186-03 (2009)
Test Method for Determining the Rate of Air Leakage Through Exterior Windows, ASTM ASTM E1424-91 (2008)
Curtain Walls, and Doors Under Specified Pressure and Temperature Differences
Across the Specimen
Test Methods for Determining Airtightness of Buildings Using an Orifice Blower Door ASTM ASTM E1827-11
Practice for Determining the Effects of Temperature Cycling on Fenestration Products ASTM ASTM E2264-05 (2013)
Test Method for Determining Air Flow Through the Face and Sides of Exterior ASTM ASTM E2319-04 (2011)
Windows, Curtain Walls, and Doors Under Specified Pressure Differences Across
the Specimen
Test Method for Determining Air Leakage of Air Barrier Assemblies ASTM ASTM E2357-11
HVAC Air Duct Leakage Test Manual, 2nd ed.
Boilers Packaged Boiler Engineering Manual (1998)
Selected Codes and Standards of the Boiler Industry (2001)
Operation and Maintenance Safety Manual (1995)
Fluidized Bed Combustion Guidelines (1995)
SMACNA SMACNA 2012
ABMA ABMA 100
ABMA ABMA 103
ABMA ABMA 106
ABMA ABMA 200
Guide to Clean and Efficient Operation of Coal Stoker-Fired Boilers (2002) ABMA ABMA 203
Guideline for Performance Evaluation of Heat Recovery Steam Generating Equipment ABMA ABMA 300
(1995)
Guidelines for Industrial Boiler Performance Improvement (1999) ABMA ABMA 302
Measurement of Sound from Steam Generators (1995)
ABMA ABMA 304
Guideline for Gas and Oil Emission Factors for Industrial, Commercial, and ABMA ABMA 305
Institutional Boilers (1997)
Combustion Control Guidelines for Single Burner Firetube and Watertube Industrial/ ABMA ABMA 307
Commercial/Institutional Boilers (1999)
Combustion Control Guidelines for Multiple-Burner Boilers (2001) ABMA ABMA 308
Boiler Water Quality Requirements and Associated Steam Quality for Industrial/ ABMA ABMA 402
Commercial and Institutional Boilers (2005)
HVAC Quality Installation Specification
Technician’s Guide & Workbook for Quality Installations
Residential Equipment Selection
Commercial Systems Overview
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015
ACCA ANSI/ACCA 3 Manual S 2014
ACCA ACCA Manual CS-1993

<!-- page 1019 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Method of Testing for Annual Fuel Utilization Efficiency of Residential Central ASHRAE ANSI/ASHRAE 103-2007
Furnaces and Boilers
Boiler and Pressure Vessel Code—Section I: Power Boilers; Section IV: Heating ASME BPVC-2015
Boilers
Fired Steam Generators
Boiler, Pressure Vessel, and Pressure Piping Code
ASME ASME PTC 4-2013
CSA CSA B51-14
Testing Standard, Method to Determine Efficiency of Commercial Heating Boilers, HYDI HYDI BTS-2000
2nd ed. (2007)
Rating Procedure for Heating Boilers, 6th ed. (2005)
Single Burner Boiler Operations
HYDI IBR
NFPA ANSI/NFPA 8501-97
Prevention of Furnace Explosions/Implosions in Multiple Burner Boilers NFPA ANSI /NFPA 8502-99
Heating, Water Supply, and Power Boilers—Electric UL ANSI/UL 834-2004
Boiler and Combustion Systems Hazards Code
Gas or Oil Home Evaluation and Performance Improvement
NFPA NFPA 85-11
ACCA ANSI/ACCA 12QH-2014
Technician’s Guide & Workbook for Home Evaluation and Performance Improvement ACCA ACCA 2015
Controls and Safety Devices for Automatically Fired Boilers
ASME ASME CSD-1-2012
Gas-Fired Low-Pressure Steam and Hot Water Boilers CSA ANSI Z21.13-2014/CSA 4.9-2014
Industrial and Commercial Gas-Fired Package Boilers CSA CAN 1-3.1-77 (R2011)
Oil-Burning Equipment: Steam and Hot-Water Boilers CSA B140.7-05 (R2010)
Oil-Fired Boiler Assemblies
UL UL 726-1995
Commercial-Industrial Gas Heating Equipment UL UL 795-2011
Standards and Typical Specifications for Tray Type Deaerators, 9th ed. (2011) HEI HEI 2954
Terminology Ultimate Boiler Industry Lexicon: Handbook of Power Utility and Boiler Terms and ABMA ABMA 101
Phrases, 6th ed. (2001)
Building Codes ASTM Standards Used in Building Codes
ASTM ASTM
Practice for Conducting Visual Assessments for Lead Hazards in Buildings ASTM ASTM E2255M-13
Standard Practice for Periodic Inspection of Building Facades for Unsafe Conditions ASTM ASTM E2270-14
Standard Practice for Building Enclosure Commissioning
Structural Welding Code—Steel
BOCA National Building Code, 14th ed. (1999)
Uniform Building Code, vol. 1, 2, and 3 (1997)
International Building Code® (2015)
ASTM ASTM E2813-12
AWS AWS D1.1M/D1.1:2010
BOCA BNBC
ICBO UBC V1, V2, V3
ICC IBC
International Code Council Performance Code® (2015) ICC ICC PC
International Existing Building Code® (2015)
International Energy Conservation Code® (2015)
ICC IEBC
ICC IECC
International Property Maintenance Code® (2015) ICC IPMC
International Residential Code® (2015)
Building Construction and Safety Code®
National Building Code of Canada (2010)
Standard Building Code (1999)
Mechanical Safety Code for Elevators and Escalators
Natural Gas and Propane Installation Code
Propane Storage and Handling Code
Uniform Mechanical Code (2012)
International Mechanical Code® (2015)
International Fuel Gas Code® (2015)
Standard Gas Code (1999)
Burners Domestic Gas Conversion Burners
ICC IRC
NFPA ANSI/NFPA 5000-2015
NRCC NRCC
SBCCI SBC
ASME ASME A17.1-2013
CSA CAN/CSA-B149.1-10
CSA CAN/CSA-B149.2-10
IAPMO IAPMO
ICC IMC
ICC IFGC
SBCCI SBC
CSA ANSI Z21.17-1998/CSA 2.7-M98
(R2014)
Installation of Domestic Gas Conversion Burners
Installation Code for Oil Burning Equipment
Oil-Burning Equipment: General Requirements
Vapourizing-Type Oil Burners
Atomizing-Type Oil Burners
Pressure Atomizing Oil Burner Nozzles
Oil Burners
Waste Oil-Burning Air-Heating Appliances
CSA ANSI Z21.8-1994 (R2012)
CSA CAN/CSA-B139-09 (R2014)
CSA CAN/CSA-B140.0-03 (R2013)
CSA B140.1-1966 (R2011)
CSA CAN/CSA-B140.2.1-10
CSA B140.2.2-1971 (R2011)
UL ANSI/UL 296-2003
UL ANSI/UL 296A-1995
Commercial-Industrial Gas Heating Equipment UL UL 795-2011
Commercial/Industrial Gas and/or Oil-Burning Assemblies with Emission Reduction UL UL 2096-2006
Equipment
Chillers Commercial Systems Overview
Absorption Water Chilling and Water Heating Packages
ACCA ACCA Manual CS-1993
AHRI ANSI/AHRI 560-2000

<!-- page 1020 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Water Chilling Packages Using the Vapor Compression Cycle AHRI ANSI/AHRI 550/590-2011 {551/591-
2011}
Method of Testing Liquid-Chilling Packages
ASHRAE ANSI/ASHRAE 30-1995
Method of Testing Absorption Water-Chilling and Water-Heating Packages ASHRAE ANSI/ASHRAE 182-2008 (RA13)
Performance Standard for Rating Packaged Water Chillers CSA CAN/CSA C743-09
Chimneys Specification for Clay Flue Liners
Specification for Industrial Chimney Lining Brick
Practice for Installing Clay Flue Lining
ASTM ASTM C315-07 (2011)
ASTM ASTM C980-13a
ASTM ASTM C1283-11
Guide for Design and Construction of Brick Liners for Industrial Chimneys ASTM ASTM C1298-95 (2013)
Guide for Design, Fabrication, and Erection of Fiberglass Reinforced Plastic (FRP) ASTM ASTM D5364-14
Chimney Liners with Coal-Fired Units
Chimneys, Fireplaces, Vents, and Solid Fuel-Burning Appliances NFPA ANSI/NFPA 211-2013
Medium Heat Appliance Factory-Built Chimneys UL ANSI/UL 959-2010
Factory-Built Chimneys for Residential Type and Building Heating Appliance UL ANSI/UL 103-2010
Cleanrooms Practice for Cleaning and Maintaining Controlled Areas and Clean Rooms ASTM ASTM E2042/E2042M-09
Practice for Design and Construction of Aerospace Cleanrooms and Contamination ASTM ASTM E2217-12
Controlled Areas
Practice for Tests of Cleanroom Materials
ASTM ASTM E2312-11
Practice for Aerospace Cleanrooms and Associated Controlled Environments— ASTM ASTM E2352-04 (2010)
Cleanroom Operations
Test Method for Sizing and Counting Airborne Particulate Contamination in Clean Rooms ASTM ASTM F25/F25M-09
and Other Dust-Controlled Areas Designed for Electronic and Similar Applications
Practice for Continuous Sizing and Counting of Airborne Particles in Dust-Controlled ASTM ASTM F50-12
Areas and Clean Rooms Using Instruments Capable of Detecting Single Sub-
Micrometre and Larger Particles
Procedural Standards for Certified Testing of Cleanrooms, 3rd ed. (2009) NEBB NEBB
Climate Data Residential Load Calculations
Commercial Load Calculations
Climatic Data for Building Design Standards
ACCA ANSI/ACCA 2 Manual J-2016
ACCA ACCA Manual N-2012
ASHRAE ANSI/ASHRAE 169-2013
Coils Forced-Circulation Air-Cooling and Air-Heating Coils AHRI AHRI 410-2001
Methods of Testing Forced Circulation Air Cooling and Air Heating Coils ASHRAE ANSI/ASHRAE 33-2016
Comfort Threshold Limit Values for Physical Agents (updated annually) ACGIH ACGIH
Conditions
Comfort, Air Quality, and Efficiency by Design
Thermal Environmental Conditions for Human Occupancy
ACCA ACCA Manual RS-1997
ASHRAE ANSI/ASHRAE 55-2013
Classification for Serviceability of an Office Facility for Thermal Environment and ASTM ASTM E2320-04 (2012)
Indoor Air Conditions
Hot Environments—Estimation of the Heat Stress on Working Man, Based on the ISO ISO 7243:1989
WBGT Index (Wet Bulb Globe Temperature)
Ergonomics of the Thermal Environment—Analytical Determination and ISO ISO 7730:2005
Interpretation of Thermal Comfort Using Calculation of the PMV and PPD Indices and
Local Thermal Comfort Criteria
Ergonomics of the Thermal Environment—Determination of Metabolic Rate ISO ISO 8996:2004
Ergonomics of the Thermal Environment—Estimation of the Thermal Insulation and ISO ISO 9920:2007
Water Vapour Resistance of a Clothing Ensemble
Commissioning HVAC Quality Installation Specification
HVAC Quality Installation Verification Protocols
Technician’s Guide & Workbook for Quality Installations
The Commissioning Process
HVAC&R Technical Requirements for the Commissioning Process
Commissioning Process for Buildings and Systems
Standard Practice for Building Enclosure Commissioning
HVAC Systems—Commissioning Manual, 2nd ed.
Compressors Displacement Compressors, Vacuum Pumps and Blowers
Performance Test Code on Compressors and Exhausters
Compressed Air and Gas Handbook, 6th ed. (2003)
Refrigerant Positive Displacement Condensing Units
ACCA ANSI/ACCA 5 QI-2015
ACCA ANSI/ACCA 9 QIvp-2016
ACCA ACCA 2015
ASHRAE ASHRAE Guideline 0-2013
ASHRAE ASHRAE Guideline 1.1-2007
ASHRAE ASHRAE 202-2013
ASTM ASTM E2813-12
SMACNA SMACNA 2013
ASME ASME PTC 9-1970
ASME ASME PTC 10-1997 (RA14)
CAGI CAGI
AHRI ANSI/AHRI 520-2004
Positive Displacement Refrigerant Compressors and Compressor Units AHRI ANSI/AHRI 540-2004
Safety Standard for Refrigeration Systems
ASHRAE ANSI/ASHRAE 15-2016
Methods of Testing for Rating Positive Displacement Refrigerant Compressors and ASHRAE ANSI/ASHRAE 23.1-2010
Condensing Units That Operate at Subcritical Temperatures of the Refrigerant
Testing of Refrigerant Compressors
ISO ISO 917:1989

<!-- page 1021 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Refrigerant Compressors—Presentation of Performance Data ISO ISO 9309:1989
Hermetic Refrigerant Motor-Compressors
UL/CSA UL 984-1996/C22.2 No.140.2-96
(R2011)
Computers Method of Testing for Rating Computer and Data Processing Room Unitary Air ASHRAE ANSI/ASHRAE 127-2012
Conditioners
Method of Test for the Evaluation of Building Energy Analysis Computer ASHRAE ANSI/ASHRAE 140-2011
Programs
Fire Protection of Information Technology Equipment
Condensers Commercial Systems Overview
Residential Equipment Selection, 2nd ed.
Water-Cooled Refrigerant Condensers, Remote Type
NFPA NFPA 75-2013
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
AHRI AHRI 450-2007
Remote Mechanical-Draft Air-Cooled Refrigerant Condensers AHRI ANSI/AHRI 460-2005
Remote Mechanical Draft Evaporative Refrigerant Condensers AHRI ANSI/AHRI 490-2011 {491-2011}
Safety Standard for Refrigeration Systems
ASHRAE ANSI/ASHRAE 15-2016
Methods of Testing for Rating Remote Mechanical-Draft Air-Cooled Refrigerant ASHRAE ANSI/ASHRAE 20-1997 (RA06)
Condensers
Methods of Testing for Rating Liquid Water-Cooled Refrigerant Condensers ASHRAE ANSI/ASHRAE 22-2014
Methods of Testing for Rating Positive Displacement Refrigerant Compressors and ASHRAE ANSI/ASHRAE 23.1-2010
Condensing Units That Operate at Subcritical Temperatures of the Refrigerant
Methods of Laboratory Testing Remote Mechanical-Draft Evaporative Refrigerant ASHRAE ANSI/ASHRAE 64-2011
Condensers
Steam Surface Condensers
ASME ASME PTC 12.2-2010
Standards for Steam Surface Condensers, 11th ed. (2012) HEI HEI 2629
Standards for Direct Contact Barometric and Low Level Condensers, 8th ed. (2010) HEI HEI 2634
Refrigerant-Containing Components and Accessories, Nonelectrical UL ANSI/UL 207-2009
Condensing Commercial Systems Overview
Units Residential Equipment Selection, 2nd ed.
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
Commercial and Industrial Unitary Air-Conditioning Condensing Units AHRI ANSI/AHRI 365-2009 {366-2009}
Methods of Testing for Rating Positive Displacement Refrigerant Compressors and ASHRAE ANSI/ASHRAE 23.1-2010
Condensing Units
Heating and Cooling Equipment
UL/CSA ANSI/UL 1995-2011/C22.2 No. 236-11
Containers Series 1 Freight Containers—Classifications, Dimensions, and Ratings ISO ISO 668:2013
Series 1 Freight Containers—Specifications and Testing; Part 2: Thermal Containers ISO ISO 1496-2:2008
Animal Environment in Cargo Compartments
Controls Temperature Control Systems (2002)
Field Testing of HVAC Controls Components
Specifying Direct Digital Control Systems
SAE SAE AIR1600B-2010
AABC National Standards, Ch. 12
ASHRAE ASHRAE Guideline 11-2009
ASHRAE ASHRAE Guideline 13-2015
BACnet™—A Data Communication Protocol for Building Automation and Control ASHRAE ANSI/ASHRAE 135-2016
Networks
Method of Test for Conformance to BACnet®
Method of Test for Rating Air Terminal Unit Controls
Temperature-Indicating and Regulating Equipment
ASHRAE ANSI/ASHRAE 135.1-2013
ASHRAE ASHRAE 195-2013
CSA C22.2 No. 24-15
Performance Requirements for Thermostats Used with Individual Room Electric Space CSA CAN/CSA C828-13
Heating Devices
Solid-State Controls for Appliances
Limit Controls
UL UL 244A-2003
UL ANSI/UL 353-1994
Primary Safety Controls for Gas- and Oil-Fired Appliances UL ANSI/UL 372-1994
Temperature-Indicating and -Regulating Equipment UL UL 873-2007
Tests for Safety-Related Controls Employing Solid-State Devices UL UL 991-2004
Automatic Electrical Controls for Household and Similar Use; Part 1: General UL UL 60730-1-2009
Requirements
Commercial Guidelines for Boiler Control Systems (Gas/Oil Fired Boilers) (1998) ABMA ABMA 301
and Guideline for the Integration of Boilers and Automated Control Systems in Heating ABMA ABMA 306
Industrial
Industrial Control and Systems: General Requirements
Applications (1998)
NEMA NEMA ICS 1-2000 (R2008)
Preventive Maintenance of Industrial Control and Systems Equipment NEMA NEMA ICS 1.3-1986 (R2009)
Industrial Control and Systems, Controllers, Contactors, and Overload Relays Rated NEMA NEMA ICS 2-2000 (R2005)
Not More than 2000 Volts AC or 750 Volts DC
Industrial Control and Systems: Instructions for the Handling, Installation, Operation NEMA NEMA ICS 2.3-1995 (R2008)
and Maintenance of Motor Control Centers Rated Not More than 600 Volts
Industrial Control Equipment
UL ANSI/UL 508-2007
Residential Manually Operated Gas Valves for Appliances, Appliance Connector Valves and Hose CSA ANSI Z21.15-2009/CSA 9.1-2009
End Valves
(R2014)

<!-- page 1022 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Gas Appliance Pressure Regulators
Publisher Reference
CSA ANSI Z21.18-2007/CSA 6.3-2007
(R2012)
Automatic Gas Ignition Systems and Components
Gas Appliance Thermostats
CSA ANSI Z21.20-2005
CSA ANSI Z21.23-2010
Manually-Operated Piezo-Electric Spark Gas Ignition Systems and Components CSA ANSI Z21.77-2005/CSA 6.23-2005
(R2011)
Manually Operated Electric Gas Ignition Systems and Components CSA ANSI Z21.92-2001/CSA 6.29-2001
(R2012)
Residential Controls—Electrical Wall-Mounted Room Thermostats NEMA NEMA DC 3-2013
Residential Controls—Surface Type Controls for Electric Storage Water Heaters NEMA NEMA DC 5-1989 (R2008)
Residential Controls—Temperature Limit Controls for Electric Baseboard Heaters NEMA NEMA DC 10-2009
Residential Controls—Hot-Water Immersion Controls
NEMA NEMA DC 12-1985 (R2013)
Line-Voltage Integrally Mounted Thermostats for Electric Heaters NEMA NEMA DC 13-1979 (R2013)
Residential Controls—Class 2 Transformers
NEMA NEMA DC 20-1992 (R2009)
Safety Guidelines for the Application, Installation, and Maintenance of Solid State Controls NEMA NEMA ICS 1.1-1984 (R2009)
Electrical Quick-Connect Terminals
Coolers Refrigeration Equipment
Unit Coolers for Refrigeration
Quality Maintenance of Commercial Refrigeration Systems
Refrigeration Unit Coolers
UL ANSI/UL 310-2014
CSA CAN/CSA-C22.2 No. 120-13
AHRI ANSI/AHRI 420-2008
ACCA ANSI/ACCA 14 QMref-2015
UL ANSI/UL 412-2011
Air Methods of Testing Forced Convection and Natural Convection Air Coolers for Refrigeration ASHRAE ANSI/ASHRAE 25-2001 (RA06)
Drinking Methods of Testing for Rating Drinking-Water Coolers with Self-Contained ASHRAE ANSI/ASHRAE 18-2008 (RA13)
Water
Drinking-Water Coolers
Mechanical Refrigeration
UL ANSI/UL 399-2008
Drinking Water System Components—Health Effects NSF ANSI/NSF 61-2014
Evaporative Method of Testing Direct Evaporative Air Coolers
Method of Test for Rating Indirect Evaporative Coolers
Food and Milking Machine Installations—Vocabulary
Beverage
Methods of Testing for Rating Vending Machines for Sealed Beverages
ASHRAE ANSI/ASHRAE 133-2015
ASHRAE ANSI/ASHRAE 143-2015
ASABE ANSI/ASABE AD3918-2007
(R2011)
ASHRAE ANSI/ASHRAE 32.1-2010
Methods of Testing for Rating Pre-Mix and Post-Mix Beverage Dispensing ASHRAE ANSI/ASHRAE 32.2-2003 (RA11)
Equipment
Manual Food and Beverage Dispensing Equipment
Commercial Bulk Milk Dispensing Equipment
Refrigerated Vending Machines
Liquid Refrigerant-Cooled Liquid Coolers, Remote Type
Methods of Testing for Rating Liquid Coolers
Liquid Cooling Systems
Cooling TowersCooling Tower Testing (2002)
Commercial Systems Overview
Bioaerosols: Assessment and Control (1999)
Atmospheric Water Cooling Equipment
Water-Cooling Towers
NSF ANSI/NSF 18-2012
NSF ANSI/NSF 20-2012
UL ANSI/UL 541-2011
AHRI AHRI 480-2007
ASHRAE ANSI/ASHRAE 24-2013
SAE SAE AIR1811A-1997 (R2010)
AABC National Standards, Ch 13
ACCA ACCA Manual CS-1993
ACGIH ACGIH
ASME ASME PTC 23-2003 (RA14)
NFPA NFPA 214-2011
Acceptance Test Code for Water-Cooling Towers CTI CTI ATC-105 (2000)
Code for Measurement of Sound from Water Cooling Towers CTI CTI ATC-128 (2014)
Nomenclature for Industrial Water Cooling Towers CTI CTI BUL-109 (1997)
Recommended Practice for Airflow Testing of Cooling Towers CTI CTI PFM-143 (1994)
Fiberglass-Reinforced Plastic Panels
CTI CTI STD-131 (2009)
Certification of Water Cooling Tower Thermal Performance CTI CTI STD-201RS (2013)
Crop Drying Density, Specific Gravity, and Mass-Moisture Relationships of Grain for Storage ASABE ANSI/ASAE D241.4-1992 (R2012)
Thermal Properties of Grain and Grain Products
Moisture Relationships of Plant-Based Agricultural Products
Dielectric Properties of Grain and Seed
Construction and Rating of Equipment for Drying Farm Crops
ASABE ASAE D243.4-2003 (R2012)
ASABE ASAE D245.6-2007 (R2012)
ASABE ASAE D293.4-2012
ASABE ASAE S248.3-1976 (R2010)
Resistance to Airflow of Grains, Seeds, Other Agricultural Products, and Perforated ASABE ASAE D272.3-1996 (R2011)
Metal Sheets
Shelled Corn Storage Time for 0.5% Dry Matter Loss
Moisture Measurement—Unground Grain and Seeds
Moisture Measurement—Meat and Meat Products
Moisture Measurement—Forages
Moisture Measurement—Peanuts
Thin-Layer Drying of Agricultural Crops
Moisture Measurement—Tobacco
ASABE ASAE D535-2005 (R2010)
ASABE ASAE S352.2-1998 (R2012)
ASABE ASAE S353-1972 (R2012)
ASABE ANSI/ASAE S358.3-2012
ASABE ASAE S410.2-2010
ASABE ANSI/ASAE S448.1-2001 (R2012)
ASABE ASAE S487-1987 (R2012)

<!-- page 1023 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Energy Efficiency of Peanut Drying Systems
Temperature Sensor Locations for Seed-Cotton Drying Systems
Dampers Laboratory Methods of Testing Dampers for Rating
Publisher Reference
ASABE ASAE S488.1-2013
ASABE ASAE S530.1-2007 (R2012)
AMCA AMCA 500-D-07
Selecting Outdoor, Return, and Relief Dampers for Air-Side Economizer Systems ASHRAE ASHRAE Guideline 16-2014
Dehumidifiers Commercial Systems Overview
Bioaerosols: Assessment and Control (1999)
Dehumidifiers
ACCA ACCA Manual CS-1993
ACGIH ACGIH
AHAM ANSI/AHAM DH-1-2008
Method of Testing for Rating Desiccant Dehumidifiers Utilizing Heat for the ASHRAE ANSI/ASHRAE 139-2015
Regeneration Process
Criteria for Moisture-Control Design Analysis in Buildings
ASHRAE ANSI/ASHRAE 160-2016
Method of Test for Rating Desiccant-Based Dehumidification Equipment ASHRAE ANSI/ASHRAE 174-2009
Method of Testing for Rating Indoor Pool Dehumidifiers
ASHRAE ANSI/ASHRAE 190-2013
Method of Testing for Rating DX-Dedicated Outdoor Air Systems for Moisture ASHRAE ANSI/ASHRAE 198-2013
Removal Capacity and Moisture Removal Efficiency
Moisture Separator Reheaters
Dehumidifiers
Performance of Dehumidifiers
Dehumidifiers
Desiccants Method of Testing Desiccants for Refrigerant Drying
Driers Liquid-Line Driers
Method of Testing Liquid Line Refrigerant Driers
ASME PTC 12.4-1992 (RA14)
CSA C22.2 No. 92-1971 (R2013)
CSA CAN/CSA-C749-07 (R2012)
UL ANSI/UL 474-2009
ASHRAE ANSI/ASHRAE 35-2014
AHRI ANSI/AHRI 710-2009 {711-2009}
ASHRAE ANSI/ASHRAE 63.1-1995 (RA01)
Refrigerant-Containing Components and Accessories, Nonelectrical UL ANSI/UL 207-2009
Ducts and Hose, Air Duct, Flexible Nonmetallic, Aircraft
SAE SAE AS1501C-1994 (R2013)
Fittings Ducted Electric Heat Guide for Air Handling Systems, 2nd ed. SMACNA SMACNA 1994
Factory-Made Air Ducts and Air Connectors
UL ANSI/UL 181-2013
Construction Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Preferred Metric Sizes for Flat, Round, Square, Rectangular, and Hexagonal Metal Products ASME ASME B32.100-2005
Sheet Metal Welding Code
Fibrous Glass Duct Construction Standards, 5th ed.
Residential Fibrous Glass Duct Construction Standards, 3rd ed.
Thermoplastic Duct (PVC) Construction Manual, 2nd ed.
Accepted Industry Practices for Sheet Metal Lagging, 1st ed.
Fibrous Glass Duct Construction Standards, 7th ed.
Round Industrial Duct Construction Standards, 2nd ed.
Rectangular Industrial Duct Construction Standards, 2nd ed.
AWS AWS D9.1M/D9.1:2012
NAIMA NAIMA AH116
NAIMA NAIMA AH119
SMACNA SMACNA 1995
SMACNA SMACNA 2002
SMACNA SMACNA 2003
SMACNA SMACNA 1999
SMACNA SMACNA 2004 {2007}
Installation Flexible Duct Performance and Installation Standards, 5th ed. ADC ADC-91
HVAC Quality Installation Specification
HVAC Quality Installation Verification Protocols
ACCA ANSI/ACCA 5 QI-2015
ACCA ANSI/ACCA 9 QIvp-2016
Technician’s Guide & Workbook for Duct Diagnostics and Repair ACCA ACCA 2016
Installation of Air-Conditioning and Ventilating Systems
NFPA NFPA 90A-2015
Installation of Warm Air Heating and Air-Conditioning Systems NFPA NFPA 90B-2015
Material Specification for General Requirements for Flat-Rolled Stainless and Heat-Resisting ASTM ASTM A480/A480M-14b
Specifica-
Steel Plate, Sheet and Strip
tions Specification for Steel, Sheet, Carbon, Structural, and High-Strength, Low-Alloy, Hot- ASTM ASTM A568/A568M-14
Rolled and Cold-Rolled, General Requirements for
Specification for Steel Sheet, Zinc-Coated (Galvanized) or Zinc-Iron Alloy-Coated ASTM ASTM A653/A653M-13
(Galvannealed) by the Hot-Dipped Process
Specification for General Requirements for Steel Sheet, Metallic-Coated by the Hot-Dip ASTM ASTM A924/A924M-14
Process
Specification for Steel, Sheet, Cold-Rolled, Carbon, Structural, High-Strength Low- ASTM ASTM A1008/A1008M-13
Alloy, High-Strength Low-Alloy with Improved Formability, Solution Hardened, and
Bake Hardenable
Specification for Steel, Sheet and Strip, Hot-Rolled, Carbon, Structural, High-Strength ASTM ASTM A1011/A1011M-14
Low-Alloy, High-Strength Low-Alloy with Improved Formability, and Ultra-High
Strength
Practice for Measuring Flatness Characteristics of Coated Sheet Products ASTM ASTM A1030/A1030M-11
System Installation Techniques for Perimeter Heating and Cooling
Design Residential Duct Systems
ACCA ACCA Manual 4-1990
ACCA ANSI/ACCA Manual D-2016
Commercial Low Pressure, Low Velocity Duct System Design ACCA ACCA Manual Q-1990
Air Distribution Basics for Residential and Small Commercial Buildings ACCA ACCA Manual T-2001
Method of Test for Determining the Design and Seasonal Efficiencies of Residential ASHRAE ANSI/ASHRAE 152-2014
Thermal Distribution Systems
Closure Systems for Use with Rigid Air Ducts
UL ANSI/UL 181A-2013

<!-- page 1024 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Closure Systems for Use with Flexible Air Ducts and Air Connectors UL ANSI/UL 181B-2013
Testing Duct Leakage Testing (2002)
Balancing and Testing Air and Hydronic Systems
HVAC Quality Installation Specification
HVAC Quality Installation Verification Protocols
Technician’s Guide & Workbook for Quality Installations
AABC National Standards, Ch 5
ACCA ACCA Manual B 2009
ACCA ANSI/ACCA 5 QI-2015
ACCA ANSI/ACCA 9 QIvp-2016
ACCA ACCA 2015
Technician’s Guide & Workbook for Duct Diagnostics and Repair ACCA ACCA 2016
Flexible Air Duct Test Code, 3rd ed.
ADC ADC FD 72-R1
Test Method for Measuring Acoustical and Airflow Performance of Duct Liner ASTM ASTM E477-13
Materials and Prefabricated Silencers
Method of Testing to Determine Flow Resistance of HVAC Ducts and Fittings ASHRAE ANSI/ASHRAE 120-2008
Method of Testing HVAC Air Ducts
HVAC Air Duct Leakage Test Manual, 2nd ed.
HVAC Duct Systems Inspection Guide, 3rd ed.
ASHRAE ANSI/ASHRAE/SMACNA 126-2016
SMACNA SMACNA 2012
SMACNA SMACNA 2006
Economizers Selecting Outdoor, Return, and Relief Dampers for Air-Side Economizer Systems ASHRAE ASHRAE Guideline 16-2014
Electrical Electrical Power Systems and Equipment—Voltage Ratings ANSI ANSI C84.1-2011
Test Method for Bond Strength of Electrical Insulating Varnishes by the Helical ASTM ASTM D2519-07 (2012)
Coil Test
Standard Specification for Shelter, Electrical Equipment, Lightweight ASTM ASTM E2377-10
Canadian Electrical Code, Part I (22nd ed.), Safety Standard for Electrical Installations CSA CSA C22.1-12
Part II—General Requirements
CSA CAN/CSA-C22.2 No. 0-10
ICC Electrical Code, Administrative Provisions (2006) ICC ICCEC
Low Voltage Cartridge Fuses
Industrial Control and Systems: Terminal Blocks
Industrial Control and Systems: Enclosures
NEMA NEMA FU 1-2012
NEMA NEMA ICS 4-2010
NEMA ANSI/NEMA ICS 6-1993 (R2006)
Application Guide for Ground Fault Protective Devices for Equipment NEMA ANSI/NEMA PB 2.2-2014
General Color Requirements for Wiring Devices
Wiring Devices—Dimensional Specifications
National Electrical Code®
National Fire Alarm and Signaling Code
Compatibility of Electrical Connectors and Wiring
NEMA NEMA WD 1-1999 (R2010)
NEMA ANSI/NEMA WD 6-2012
NFPA NFPA 70-2014
NFPA NFPA 72-2013
SAE SAE AIR1329-2014
Molded-Case Circuit Breakers, Molded-Case Switches, and Circuit-Breaker UL ANSI/UL 489-2013
Enclosures
Energy Air-Conditioning and Refrigerating Equipment Nameplate Voltages AHRI ANSI/AHRI 110-2012
Comfort, Air Quality, and Efficiency by Design
Thermal Energy Storage
Measurement of Energy and Demand Savings
Energy Standard for Buildings Except Low-Rise Residential Buildings
Energy-Efficient Design of Low-Rise Residential Buildings
Energy Conservation in Existing Buildings
ACCA ACCA Manual RS-1997
ACCA ACCA 2005
ASHRAE ASHRAE Guideline 14-2014
ASHRAE ANSI/ASHRAE/IES 90.1-2016
ASHRAE ANSI/ASHRAE/IES 90.2-2007
ASHRAE ANSI/ASHRAE/IES 100-2015
Methods of Determining, Expressing, and Comparing Building Energy Performance ASHRAE ANSI/ASHRAE 105-2014
and Greenhouse Gas Emissions
Method of Test for the Evaluation of Building Energy Analysis Computer Programs ASHRAE ANSI/ASHRAE 140-2011
Method of Test for Determining the Design and Seasonal Efficiencies of Residential ASHRAE ANSI/ASHRAE 152-2014
Thermal Distribution Systems
Standard for the Design of High-Performance, Green Buildings Except Low-Rise ASHRAE/ ANSI/ASHRAE/USGBC/IES 189.1-
Residential Buildings
National Green Building Standard
USGBC 2014
ICC/ ICC/ASHRAE 700-2015
ASHRAE
Fuel Cell Power Systems Performance
International Energy Conservation Code® (2015)
International Green Construction Code™ (2012)
Uniform Solar Energy Code (2012)
ASME PTC 50-2002 (RA14)
ICC IECC
ICC IGCC
IAPMO IAPMO
Energy Management Guide for Selection and Use of Fixed Frequency Medium NEMA NEMA MG 10-2013
AC Squirrel-Cage Polyphase Induction Motors
Energy Management Guide for Selection and Use of Single-Phase Motors NEMA NEMA MG 11-1977 (R2012)
HVAC Systems—Commissioning Manual, 2nd ed.
Building Systems Analysis and Retrofit Manual, 2nd ed.
Energy Systems Analysis and Management, 2nd ed.
Energy Management Equipment
Exhaust Fan Systems: Supply/Return/Relief/Exhaust (2002)
Systems Commercial Systems Overview
SMACNA SMACNA 2013
SMACNA SMACNA 2011
SMACNA SMACNA 2014
UL UL 916-2007
AABC National Standards, Ch 10
ACCA ACCA Manual CS-1993
Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH

<!-- page 1025 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Fundamentals Governing the Design and Operation of Local Exhaust Ventilation AIHA ANSI/AIHA Z9.2-2012
Systems
Spray Finishing Operations: Safety Code for Design, Construction, and Ventilation AIHA ANSI/AIHA Z9.3-2007
Laboratory Ventilation
AIHA ANSI/AIHA Z9.5-2012
Recirculation of Air from Industrial Process Exhaust Systems AIHA ANSI/AIHA Z9.7-2007
Method of Testing Performance of Laboratory Fume Hoods
Ventilation for Commercial Cooking Operations
Performance Test Code on Compressors and Exhausters
Flue and Exhaust Gas Analyses
Mechanical Flue-Gas Exhausters
ASHRAE ANSI/ASHRAE 110-2016
ASHRAE ANSI/ASHRAE 154-2016
ASME PTC 10-1997 (RA14)
ASME PTC 19.10-1981
CSA CAN B255-M81 (R2005)
Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Particulate Solids NFPA ANSI/NFPA 91-2015
Draft Equipment
Expansion Thermostatic Refrigerant Expansion Valves
UL UL 378-2006
AHRI ANSI/AHRI 750-2007
Valves
Method of Testing Capacity of Thermostatic Refrigerant Expansion Valves ASHRAE ANSI/ASHRAE 17-2015
Fan-Coil Units Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Room Fan-Coils
Methods of Testing for Rating Fan-Coil Conditioners
Heating and Cooling Equipment
Fans Residential Duct Systems
AHRI ANSI/AHRI 440-2008
ASHRAE ANSI/ASHRAE 79-2015
UL/CSA ANSI/UL 1995-2011/C22.2 No. 236-11
ACCA ANSI/ACCA 1 Manual D-2016
Commercial Low Pressure, Low Velocity Duct System Design ACCA ACCA Manual Q-2003
Balancing and Testing Air and Hydronic Systems
HVAC Quality Installation Specifications
Technician’s Guide & Workbook for Quality Installations
ACCA ACCA Manual B-2009
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015
Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Standards Handbook
Air Systems
Fans and Systems
Troubleshooting
Field Performance Measurement of Fan Systems
Balance Quality and Vibration Levels for Fans
AMCA AMCA 99-10
AMCA AMCA 200-95 (R2011)
AMCA AMCA 201-02 (R2011)
AMCA AMCA 202-98 (R2011)
AMCA AMCA 203-90 (R2011)
AMCA ANSI/AMCA 204-05 (R2012)
Laboratory Methods of Testing Air Circulator Fans for Rating and Certification AMCA ANSI/AMCA 230-12
Laboratory Method of Testing Positive Pressure Ventilators for Rating AMCA ANSI/AMCA 240-06
Reverberant Room Method for Sound Testing of Fans
AMCA AMCA 300-08
Methods for Calculating Fan Sound Ratings from Laboratory Test Data AMCA AMCA 301-90
Application of Sone Ratings for Non-Ducted Air Moving Devices AMCA AMCA 302-73 (R2012)
Application of Sound Power Level Ratings for Fans
AMCA AMCA 303-79 (R2012)
Recommended Safety Practices for Users and Installers of Industrial and Commercial Fans AMCA AMCA 410-96
Industrial Process/Power Generation Fans: Site Performance Test Standard AMCA AMCA 803-02 (R2008)
Home Evaluation and Performance Improvement
ACCA ANSI/ACCA 12 QH-2014
Technician’s Guide & Workbook for Home Evaluation and Performance Improvement ACCA ACCA 2015
Mechanical Balance of Fans and Blowers
AHRI AHRI Guideline G-2011
Acoustics—Measurement of Airborne Noise Emitted and Structure-Borne Vibration ASA ANSI/ASA S12.11-2013-Part 1/ISO
Induced by Small Air-Moving Devices—Part 1: Airborne Noise Measurement
Part 2: Structure-Borne Vibration
103021:2013
ASA ANSI/ASA S12.11-2013-Part 2/ISO
10302-2:2013
Laboratory Methods of Testing Fans for Aerodynamic Performance Rating
AMCA
ASHRAE/ ANSI/ASHRAE 51-2016
ANSI/AMCA 210-16
Laboratory Methods of Testing Fans Used to Exhaust Smoke in Smoke Management ASHRAE ANSI/ASHRAE 149-2013
Systems
Ventilation for Commercial Cooking Operations
Fans
Fans and Ventilators
Energy Performance of Ceiling Fans
Residential Mechanical Ventilating Systems
Electric Fans
Power Ventilators
ASHRAE ANSI/ASHRAE 154-2016
ASME ANSI/ASME PTC 11-2008
CSA C22.2 No. 113-12
CSA CAN/CSA-C814-10
CSA CAN/CSA-F326-M91 (R2010)
UL ANSI/UL 507-1999
UL ANSI/UL 705-2004
Fenestration Practice for Calculation of Photometric Transmittance and Reflectance of Materials to ASTM ASTM E971-11
Solar Radiation
Test Method for Solar Photometric Transmittance of Sheet Materials Using Sunlight ASTM ASTM E972-96 (2013)
Test Method for Solar Transmittance (Terrestrial) of Sheet Materials Using Sunlight ASTM ASTM E1084-86 (2009)
Practice for Determining Load Resistance of Glass in Buildings ASTM ASTM E1300-12ae1
Practice for Installation of Exterior Windows, Doors and Skylights ASTM ASTM E2112-07
Test Method for Insulating Glass Unit Performance
ASTM ASTM E2188-10

<!-- page 1026 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Test Method for Testing Resistance to Fogging Insulating Glass Units ASTM ASTM E2189-10e1
Specification for Insulating Glass Unit Performance and Evaluation ASTM ASTM E2190-10
Guide for Assessing the Durability of Absorptive Electrochemical Coatings within ASTM ASTM E2354-10
Sealed Insulating Glass Units
Tables for Reference Solar Spectral Irradiance: Direct Normal and Hemispherical on ASTM ASTM G173-03 (2012)
37° Tilted Surface
Windows
Fenestration Energy Performance
Window, Door, and Skylight Installation
CSA CSA A440-00 (R2005)
CSA CSA A440.2-14
CSA CSA A440.4-07 (R2012)
Filter-Driers Flow-Capacity Rating of Suction-Line Filters and Suction-Line Filter-Driers AHRI AHRI 730-2013 {731-2013}
Method of Testing Liquid Line Filter-Drier Filtration Capability
ASHRAE ANSI/ASHRAE 63.2-1996 (RA10)
Method of Testing Flow Capacity of Suction Line Filters and Filter-Driers ASHRAE ANSI/ASHRAE 78-1985 (RA07)
Fireplaces Factory-Built Fireplaces
Fireplace Stoves
Fire Protection Test Method for Surface Burning Characteristics of Building Materials
UL ANSI/UL 127-2011
UL ANSI/UL 737-2011
ASTM/NFPAASTM E84-14
Test Methods for Fire Test of Building Construction and Materials ASTM ASTM E119-14
Test Method for Room Fire Test of Wall and Ceiling Materials and Assemblies ASTM ASTM E2257-13a
Test Method for Determining Fire Resistance of Perimeter Fire Barriers Using ASTM ASTM E2307-15
Intermediate-Scale Multi-Story Test Apparatus
Guide for Laboratory Monitors
ASTM ASTM E2335-12
Test Method for Fire Resistance Grease Duct Enclosure Systems ASTM ASTM E2336-14
Practice for Specimen Preparation and Mounting of Paper or Vinyl Wall Coverings to ASTM ASTM E2404-13e1
Assess Surface Burning Characteristics
BOCA National Fire Prevention Code, 11th ed. (1999)
Uniform Fire Code
International Fire Code® (2015)
International Mechanical Code® (2015)
BOCA BNFPC
IFCI UFC 1997
ICC IFC
ICC IMC
International Urban-Wildland Interface Code® (2012) ICC IUWIC
Fire-Resistance Tests—Elements of Building Construction; Part 1: Gen. Requirements ISO ISO 834-1:1999
Fire-Resistance Tests—Door and Shutter Assemblies ISO ISO 3008:2007
Reaction to Fire Tests—Ignitability of Building Products Using a Radiant Heat Source ISO ISO 5657:1997
Fire Containment—Elements of Building Construction—Part 1: Ventilation Ducts ISO ISO 6944-1:2008
Fire Service Annunciator and Interface
Fire Protection Handbook (2008)
National Fire Codes® (issued annually)
Fire Protection Guide to Hazardous Materials
Fire Code
Installation of Sprinkler Systems
Flammable and Combustible Liquids Code
Fire Protection for Laboratories Using Chemicals
National Fire Alarm Code
Fire Doors and Other Opening Protectives
Health Care Facilities
Life Safety Code®
Methods of Fire Tests of Door Assemblies
NEMA NEMA SB 30-2005
NFPA NFPA
NFPA NFPA
NFPA NFPA HAZ-2010
NFPA NFPA 1-2015
NFPA NFPA 13-2013
NFPA NFPA 30-2015
NFPA NFPA 45-2015
NFPA NFPA 72-2013
NFPA NFPA 80-2013
NFPA NFPA 99-2015
NFPA NFPA 101-2015
NFPA NFPA 252-2012
Fire, Smoke and Radiation Damper Installation Guide for HVAC Systems, 5th ed. SMACNA SMACNA 2002
Fire Tests of Door Assemblies
UL ANSI/UL 10B-2008
Heat Responsive Links for Fire-Protection Service UL ANSI/UL 33-2010
Fire Tests of Building Construction and Materials UL ANSI/UL 263-2011
Fire Dampers
Fire Tests of Through-Penetration Firestops
Smoke The Commissioning Process for Smoke Control Systems
UL ANSI/UL 555-2006
UL ANSI/UL 1479-2003
ASHRAE ASHRAE Guideline 1.5-2012
Manage- Laboratory Methods of Testing Fans Used to Exhaust Smoke in Smoke Management ASHRAE ANSI/ASHRAE 149-2013
ment
Systems
Smoke-Control Systems Utilizing Barriers and Pressure Differences NFPA NFPA 92A-2009
Smoke Management Systems in Malls, Atria, and Large Spaces NFPA NFPA 92B-2009
Ceiling Dampers
Smoke Dampers
UL ANSI/UL 555C-2014
UL ANSI/UL 555S-2014
Freezers Quality Maintenance of Commercial Refrigeration Systems ACCA ANSI/ACCA 14 QMref-2015
Energy Performance and Capacity of Household Refrigerators, Refrigerator-Freezers,
CSA
C300-12
Freezers, and Wine Chillers
Energy Performance of Food Service Refrigerators and Freezers CSA C827-10

<!-- page 1027 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Refrigeration Equipment
Commercial Dispensing Freezers
Commercial Refrigerators and Freezers
Commercial Refrigerators and Freezers
Ice Makers
Ice Cream Makers
Household Refrigerators, Refrigerator-Freezers and Freezers
Household Refrigerators and Freezers
Publisher Reference
CSA CAN/CSA-C22.2 No. 120-13
NSF ANSI/NSF 6-2012
NSF ANSI/NSF 7-2014
UL ANSI/UL 471-2010
UL ANSI/UL 563-2009
UL ANSI/UL 621-2010
AHAM ANSI/AHAM HRF-1-2008
UL/CSA ANSI/UL 250-1993/C22.2 No. 63-93
(R2013)
Fuels Threshold Limit Values for Chemical Substances (updated annually) ACGIH ACGIH
National Gas Fuel Code
NFPA ANSI Z223.1/NPFA 54-2015
Reporting of Fuel Properties when Testing Diesel Engines with Alternative Fuels ASABE ASABE EP552.1-2009
Derived from Plant Oils and Animal Fats
Coal Pulverizers
Classification of Coals by Rank
Specification for Fuel Oils
Specification for Diesel Fuel Oils
Specification for Gas Turbine Fuel Oils
Specification for Kerosine
Practice for Receipt, Storage and Handling of Fuels
ASME PTC 4.2 1969 (RA09)
ASTM ASTM D388-12
ASTM ASTM D396-15
ASTM ASTM D975-14b
ASTM ASTM D2880-14a
ASTM ASTM D3699-13be1
ASTM ASTM D4418-00 (2011)
Test Method for Determination of Yield Stress and Apparent Viscosity of Used Engine ASTM ASTM D6896-14
Oils at Low Temperature
Test Method for Total Sulfur in Naphthas, Distillates, Reformulated Gasolines, Diesels, ASTM ASTM D6920-13
Biodiesels, and Motor Fuels by Oxidative Combustion and Electrochemical Detection
Test Method for Determination of Homogeneity and Miscibility in Automotive ASTM ASTM D6922-13
Engine Oils
Test Method for Measurement of Hindered Phenolic and Aromatic Amine Antioxidant ASTM ASTM D6971-09 (2014)
Content in Non-Zinc Turbine Oils by Linear Sweep Voltammetry
Practice for Enumeration of Viable Bacteria and Fungi in Liquid Fuels—Filtration and ASTM ASTM D6974-09 (2013)e2
Culture Procedures
Test Method for Evaluation of Automotive Engine Oils in the Sequence IIIF, Spark- ASTM ASTM D6984-14a
Ignition Engine
Test Method for Determination of Ignition Delay and Derived Cetane Number (DCN) ASTM ASTM D6890-13be1
of Diesel Fuel Oils by Combustion in a Constant Volume Chamber
Test Method for Determination of Total Sulfur in Light Hydrocarbon, Motor Fuels, and ASTM ASTM D7041-04 (2010)e1
Oils by Online Gas Chromatography with Flame Photometric Detection
Test Method for Sulfur in Gasoline, Diesel Fuel, Jet Fuel, Kerosine, Biodiesel, ASTM ASTM D7039-13
Biodiesel Blends, and Gasoline-Ethanol Blends by Monochromatic Wavelength
Dispersive X-Ray Fluorescence Spectrometry
Test Method for Flash Point by Modified Continuously Closed Cup (MCCCFP) Tester ASTM ASTM D7094-12e1
Test Method for Determining the Viscosity-Temperature Relationship of Used and ASTM ASTM D7110-14
Soot-Containing Engine Oils at Low Temperatures
Test Method for Determination of Trace Elements in Middle Distillate Fuels by ASTM ASTM D7111-14
Inductively Coupled Plasma Atomic Emission Spectrometry (ICP-AES)
Test Method for Determining Stability and Compatibility of Heavy Fuel Oils and ASTM ASTM D7112-12
Crude Oils by Heavy Fuel Oil Stability Analyzer (Optical Detection)
Test Method for Determination of Intrinsic Stability of Asphaltene-Containing ASTM ASTM D7157-12
Residues, Heavy Fuel Oils, and Crude Oils (n-Heptane Phase Separation; Optical
Detection)
Test Method for Hydrogen Content of Middle Distillate Petroleum Products by Low- ASTM ASTM D7171-05 (2011)
Resolution Pulsed Nuclear Magnetic Resonance Spectroscopy
Gas-Fired Central Furnaces
CSA ANSI Z21.47-2012/CSA 2.3-2012
Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters and Gas-Fired Duct CSA ANSI Z83.8-2013/CSA-2.6-2013
Furnaces
Industrial and Commercial Gas-Fired Package Furnaces CSA CGA 3.2-1976 (R2009)
Uniform Mechanical Code (2012)
Uniform Plumbing Code (2012)
International Fuel Gas Code® (2015)
Standard Gas Code (1999)
IAPMO Chapter 13
IAPMO Chapter 12
ICC IFGC
SBCCI SGC
Commercial-Industrial Gas Heating Equipment (2011) UL UL 795-2011
Furnaces Commercial Systems Overview
Residential Equipment Selection, 2nd ed.
HVAC Quality Installation Specification
Technician’s Guide & Workbook for Quality Installations
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015

<!-- page 1028 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Method of Testing for Annual Fuel Utilization Efficiency of Residential Central ASHRAE ANSI/ASHRAE 103-2007
Furnaces and Boilers
Prevention of Furnace Explosions/Implosions in Multiple Burner Boilers NFPA NFPA 8502-99
Residential Gas Detectors
Heating and Cooling Equipment
UL ANSI/UL 1484-2000
UL/CSA ANSI/UL 1995-2011/C22.2 No. 236-11
Single and Multiple Station Carbon Monoxide Alarms UL ANSI/UL 2034-2008
Gas National Fuel Gas Code
Gas-Fired Central Furnaces
AGA/NFPA ANSI Z223.1/NFPA 54-2015
CSA ANSI Z21.47-2012/CSA 2.3-2012
Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters and Gas-Fired Duct CSA ANSI Z83.8-2013/CSA-2.6-2013
Furnaces
Industrial and Commercial Gas-Fired Package Furnaces CSA CGA 3.2-1976 (R2009)
International Fuel Gas Code® (2015)
Standard Gas Code (1999)
ICC IFGC
SBCCI SGC
Commercial-Industrial Gas Heating Equipment UL UL 795-2011
Oil Specification for Fuel Oils
Specification for Diesel Fuel Oils
ASTM ASTM D396-15
ASTM ASTM D975-14b
Test Method for Smoke Density in Flue Gases from Burning Distillate Fuels ASTM ASTM D2156-09 (2013)
Standard Test Method for Vapor Pressure of Liquefied Petroleum Gases (LPG) ASTM ASTM D6897-09
(Expansion Method)
Oil Burning Stoves and Water Heaters
Oil-Fired Warm Air Furnaces
Installation of Oil-Burning Equipment
Oil-Fired Central Furnaces
Oil-Fired Floor Furnaces
Oil-Fired Wall Furnaces
CSA B140.3-1962 (R2011)
CSA B140.4-04 (R2009)
NFPA NFPA 31-2011
UL UL 727-2006
UL ANSI/UL 729-2003
UL ANSI/UL 730-2003
Solid Fuel Installation Code for Solid-Fuel-Burning Appliances and Equipment CSA CSA B365-10
Solid-Fuel-Fired Central Heating Appliances
CSA CAN/CSA-B366.1-11
Solid-Fuel and Combination-Fuel Central and Supplementary Furnaces UL ANSI/UL 391-2010
Green Standard for the Design of High-Performance, Green Buildings Except Low-Rise ASHRAE/ ANSI/ASHRAE/USGBC/IES
Buildings Residential Buildings
National Green Building Standard
USGBC 189.1-2014
ICC/ ICC/ASHRAE 700-2015
ASHRAE
International Green Construction Code™ (2012)
Building Systems Analysis and Retrofit Manual, 2nd ed.
Heaters Gas-Fired High-Intensity Infrared Heaters
Gas-Fired Low-Intensity Infrared Heaters
ICC IGCC
SMACNA SMACNA 2011
CSA ANSI Z83.19-2009/CSA 2.35-2009
CSA ANSI Z83.20-2008/CSA 2.34-2008
(R2013)
Threshold Limit Values for Chemical Substances (updated annually) ACGIH ACGIH
Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Thermal Performance Testing of Solar Ambient Air Heaters
Air Heaters
ASABE ANSI/ASAE S423-1991 (R2012)
ASME ASME PTC 4.3-1968 (RA91)
Guide for Construction of Solid Fuel Burning Masonry Heaters ASTM ASTM E1602-03 (2010)e1
Non-Recirculating Direct Gas-Fired Industrial Air Heaters CSA ANSI Z83.4-2013/CSA 3.7-2013
Electric Duct Heaters
Portable Kerosene-Fired Heaters
CSA C22.2 No. 155-M1986 (R2013)
CSA CAN3-B140.9.3-M86 (R2011)
Standards for Closed Feedwater Heaters, 8th ed. (2009) HEI HEI 2622
Electric Heating Appliances
Electric Oil Heaters
UL ANSI/UL 499-2014
UL ANSI/UL 574-2003
Oil-Fired Air Heaters and Direct-Fired Heaters UL UL 733-1993
Electric Dry Bath Heaters
Oil-Burning Stoves
UL ANSI/UL 875-2009
UL ANSI/UL 896-1993
Engine Electric Engine Preheaters and Battery Warmers for Diesel Engines SAE SAE J1310-2011
Selection and Application Guidelines for Diesel, Gasoline, and Propane Fired Liquid SAE SAE J1350-2011
Cooled Engine Pre-Heaters
Fuel Warmer—Diesel Engines
Nonresidential Installation of Electric Infrared Brooding Equipment
Gas-Fired Construction Heaters
SAE SAE J1422-2011
ASABE ASAE EP258.4-2014
CSA ANSI Z83.7-2011/CSA 2.14-2011
Recirculating Direct Gas-Fired Industrial Air Heaters CSA ANSI Z83.18-2015
Portable Industrial Oil-Fired Heaters
CSA B140.8-1967 (R2011)
Fuel-Fired Heaters—Air Heating—for Construction and Industrial Machinery SAE SAE J1024-2011
Commercial-Industrial Gas Heating Equipment UL UL 795-2011
Electric Heaters for Use in Hazardous (Classified) Locations UL ANSI/UL 823-2006

<!-- page 1029 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Pool HVAC Design for Swimming Pools and Spas
Methods of Testing and Rating Pool Heaters
Gas-Fired Pool Heaters
Publisher Reference
ACCA ANSI/ACCA 10 SPS-2010
ASHRAE ANSI/ASHRAE 146-2011
CSA ANSI Z21.56-2014/CSA 4.7-2014
Oil-Fired Service Water Heaters and Swimming Pool Heaters CSA B140.12-03 (R2013)
Room Specification for Room Heaters, Pellet Fuel-Burning Type ASTM ASTM E1509-12
Gas-Fired Room Heaters, Vol. II, Unvented Room Heaters CSA ANSI Z21.11.2-2013
Gas-Fired Unvented Catalytic Room Heaters for Use with Liquefied Petroleum (LP) Gases CSA ANSI Z21.76-1994 (R2006)
Vented Gas-Fired Space Heating Appliances
CSA ANSI Z21.86-2008/CSA 2.32-2008
(R2014)
Vented Gas Fireplace Heaters
CSA ANSI Z21.88-2014/CSA 2.33-2014
Unvented Kerosene-Fired Room Heaters and Portable Heaters UL UL 647-1993
Movable and Wall- or Ceiling-Hung Electric Room Heaters UL UL 1278-2014
Fixed and Location-Dedicated Electric Room Heaters UL UL 2021-2013
Solid Fuel-Type Room Heaters
UL ANSI/UL 1482-2011
Transport Heater, Airplane, Engine Exhaust Gas to Air Heat Exchanger Type SAE SAE ARP86-2011
Heater, Aircraft Internal Combustion Heat Exchanger Type SAE SAE AS8040B-2013
Motor Vehicle Heater Test Procedure
SAE SAE J638-2011
Unit Gas Unit Heaters, Gas Packaged Heaters, Gas Utility Heaters and Gas-Fired Duct CSA ANSI Z83.8-2013/CSA-2.6-2013
Furnaces
Oil-Fired Unit Heaters
UL ANSI/UL 731-1995
Heat Remote Mechanical-Draft Evaporative Refrigerant Condensers AHRI ANSI/AHRI 490-2011 {491-2011}
Exchangers Method of Testing Air-to-Air Heat/Energy Exchangers
ASHRAE ANSI/ASHRAE 84-2013
Boiler and Pressure Vessel Code—Section VIII, Division 1: Pressure Vessels ASME ASME BPVC-2015
Single Phase Heat Exchangers
Air Cooled Heat Exchangers
ASME ASME PTC 12.5-2000 (RA05)
ASME ASME PTC 30-1991 (RA11)
Laboratory Methods of Test for Rating the Performance of Heat/Energy-Recovery CSA C439-09 (R2014)
Ventilators
Standards for Gasketed Plate Heat Exchangers, 1st ed. HEI HEI
Standards for Shell and Tube Heat Exchangers, 5th ed. (2013) HEI HEI 2623
Standards of Tubular Exchanger Manufacturers Association, 9th ed. (2007) TEMA TEMA
Refrigerant-Containing Components and Accessories, Nonelectrical UL ANSI/UL 207-2009
Heating Commercial Systems Overview
HVAC Quality Installation Specification
Technician’s Guide & Workbook for Quality Installations
Residential Load Calculations
Comfort, Air Quality, and Efficiency by Design
Residential Equipment Selection, 2nd ed.
Heating, Ventilating and Cooling Greenhouses
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 5 QI-2015
ACCA ACCA 2015
ACCA ANSI/ACCA 2 Manual J-2016
ACCA ACCA Manual RS-1997
ACCA ANSI/ACCA 3 Manual S-2014
ASABE ANSI/ASAE EP406.4-2003 (R2008)
Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise ASHRAE/ ANSI/ASHRAE/ACCA 183-2007
Residential Buildings
Heater Elements
ACCA (RA14)
CSA C22.2 No. 72-10 (R2014)
Determining the Required Capacity of Residential Space Heating and Cooling CSA CAN/CSA-F280-12
Appliances
Heat Loss Calculation Guide (2001)
Residential Hydronic Heating Installation Design Guide
Radiant Floor Heating (1995)
HYDI HYDI H-22
HYDI IBR Guide
HYDI HYDI 004
Advanced Installation Guide (Commercial) for Hot Water Heating Systems (2001) HYDI HYDI 250
Environmental Systems Technology, 2nd ed. (1999)
Pulverized Fuel Systems
Aircraft Electrical Heating Systems
Heating Value of Fuels
NEBB NEBB
NFPA NFPA 8503-97
SAE SAE AIR860B-2011
SAE SAE J1498-2011
Performance Test for Air-Conditioned, Heated, and Ventilated Off-Road Self- SAE SAE J1503-2004
Propelled Work Machines
HVAC Systems Applications, 2nd ed.
Electric Baseboard Heating Equipment
Electric Duct Heaters
Heating and Cooling Equipment
Heat Pumps Commercial Systems Overview
Geothermal Heat Pump Training Certification Program
Heat Pumps Systems, Principles and Applications, 2nd ed.
Residential Equipment Selection, 2nd ed.
SMACNA SMACNA 2010
UL ANSI/UL 1042-2009
UL ANSI/UL 1996-2009
UL/CSA ANSI/UL 1995-2011/C22.2 No. 236-11
ACCA ACCA Manual CS-1993
ACCA ACCA Training Manual
ACCA ACCA Manual H-1984
ACCA ANSI/ACCA 3 Manual S-2014
Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH

<!-- page 1030 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Performance Rating of Unitary Air-Conditioning and Air-Source Heat Pump AHRI ANSI/AHRI 210/240-2008
Equipment
Commercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment AHRI ANSI/AHRI 340/360-2007
Single Package Vertical Air-Conditioner and Heat Humps AHRI ANSI/AHRI 390-2003
Direct Geoexchange Heat Pumps
AHRI ANSI/AHRI 870-2005
Variable Refrigerant Flow (VRF) Multi-Split Air-Conditioning and Heat Pump AHRI ANSI/AHRI 1230-2010
Equipment
Methods of Testing for Rating Electrically Driven Unitary Air-Conditioning and Heat ASHRAE ANSI/ASHRAE 37-2009
Pump Equipment
Methods of Testing for Rating Seasonal Efficiency of Unitary Air-Conditioners and ASHRAE ANSI/ASHRAE 116-2010
Heat Pumps
Method of Test for Direct-Expansion Ground Source Heat Pumps
ASHRAE ANSI/ASHRAE 194-2012
Method of Testing for Rating of Multi-Purpose Heat Pumps for Residential Space ASHRAE ANSI/ASHRAE 206-2013
Conditioning and Water Heating
Performance Standard for Split-System and Single-Package Central Air Conditioners CSA CAN/CSA-C656-14
and Heat Pumps
Installation of Air-Source Heat Pumps and Air Conditioners CSA CAN/CSA-C273.5-11
Performance of Direct-Expansion (DX) Ground-Source Heat Pumps CSA C748-13
Water-Source Heat Pumps—Testing and Rating for Performance, CSA CAN/CSA-C13256-1-01 (R2011)
Part 1: Water-to-Air and Brine-to-Air Heat Pumps
Part 2: Water-to-Water and Brine-to-Water Heat Pumps CSA CAN/CSA-C13256-2-01 (R2010)
Heating and Cooling Equipment (2011)
UL/CSA ANSI/UL 1995/C22.2 No. 236-11
Gas-Fired Gas-Fired, Heat Activated Air Conditioning and Heat Pump Appliances CSA ANSI Z21.40.1-1996/CGA 2.91-M96
(R2012)
Gas-Fired, Work Activated Air Conditioning and Heat Pump Appliances (Internal CSA ANSI Z21.40.2-1996/CGA 2.92-M96
Combustion)
(R2002)
Performance Testing and Rating of Gas-Fired Air Conditioning and Heat Pump CSA ANSI Z21.40.4-1996/CGA 2.94-M96
Appliances
Heat Recovery Gas Turbine Heat Recovery Steam Generators
(R2002)
ASME ANSI/ASME PTC 4.4-2008
Water Heaters, Hot Water Supply Boilers, and Heat Recovery Equipment NSF ANSI/NSF 5-2012
High- Sustainable, High Performance Operations and Maintenance ASHRAE ASHRAE Guideline 32-2012
Performance
Standard for the Design of High-Performance, Green Buildings Except Low-Rise ASHRAE/ ANSI/ASHRAE/USGBC/IES 189.1-
Buildings
Residential Buildings
International Green Construction Code™ (2012)
Humidifiers Commercial Systems Overview
Residential Equipment Selection
Comfort, Air Quality, and Efficiency by Design
Bioaerosols: Assessment and Control (1999)
Humidifiers
Central System Humidifiers for Residential Applications
Self-Contained Humidifiers for Residential Applications
Commercial and Industrial Humidifiers
Method of Test for Residential Central-System Humidifiers
Humidifiers
HVAC Load Residential Load Calculations
USGBC 2014
ICC IGCC
ACCA ACCA Manual CS-1993
ACCA ANSI/ACCA 3 Manual S-2014
ACCA ACCA Manual RS-1997
ACGIH ACGIH
AHAM ANSI/AHAM HU-1-2006 (R2011)
AHRI ANSI/AHRI 610-2014
AHRI ANSI/AHRI 620-2014
AHRI ANSI/AHRI 640-2005
ASHRAE ANSI/ASHRAE 164.1-2012
UL/CSA ANSI/UL 998-2011/C22.2 No. 104-11
ACCA ANSI/ACCA 2 Manual J-2016
Calculations
Commercial Load Calculations
ACCA ACCA Manual N-2012
Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise Residential ASHRAE/ ANSI/ASHRAE/ACCA 183-2007
Buildings
Ice Makers Quality Maintenance of Commercial Refrigeration Systems
ACCA (RA14)
ACCA ANSI/ACCA 14 QMref-2015
Performance Rating of Automatic Commercial Ice Makers AHRI ANSI/AHRI 810-2012 {811-2012}
Ice Storage Bins
Methods of Testing Automatic Ice Makers
Refrigeration Equipment
AHRI ANSI/AHRI 820-2012 {821-2012}
ASHRAE ANSI/ASHRAE 29-2015
CSA C22.2 No. 120-13
Energy Performance of Automatic Icemakers and Ice Storage Bins CSA CAN/CSA-C742-08 (R2014)
Automatic Ice Making Equipment
Ice Makers
NSF ANSI/NSF 12-2012
UL ANSI/UL 563-2009
Incinerators Incinerators and Waste and Linen Handling Systems and Equipment NFPA NFPA 82-2014
Residential Incinerators
UL UL 791-2006
Indoor Air Good HVAC Practices for Residential and Commercial Buildings (2003) ACCA ACCA
Quality Comfort, Air Quality, and Efficiency by Design
Bioaerosols: Assessment and Control (1999)
ACCA ACCA Manual RS-1997
ACGIH ACGIH

<!-- page 1031 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Interactions Affecting the Achievement of Acceptable Indoor Environments ASHRAE ASHRAE Guideline 10-2016
Ventilation for Acceptable Indoor Air Quality
ASHRAE ANSI/ASHRAE 62.1-2016
Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings ASHRAE ANSI/ASHRAE 62.2-2016
Test Method for Determination of Volatile Organic Chemicals in Atmospheres ASTM ASTM D5466-01 (2007)
(Canister Sampling Methodology)
Guide for Using Probability Sampling Methods in Studies of Indoor Air Quality in ASTM ASTM D5791-95 (2012)e1
Buildings
Guide for Using Indoor Carbon Dioxide Concentrations to Evaluate Indoor Air Quality ASTM ASTM D6245-12
and Ventilation
Guide for Placement and Use of Diffusion Controlled Passive Monitors for Gaseous ASTM ASTM D6306-10
Pollutants in Indoor Air
Test Method for Determination of Metals and Metalloids Airborne Particulate Matter ASTM ASTM D7035-10
by Inductively Coupled Plasma Atomic Emissions Spectrometry (ICP-AES)
Test Method for Metal Removal Fluid Aerosol in Workplace Atmospheres ASTM ASTM D7049-04 (2010)
Practice for Emission Cells for the Determination of Volatile Organic Emissions from ASTM ASTM D7143-11
Materials/Products
Practice for Collection of Surface Dust by Micro-Vacuum Sampling for Subsequent ASTM ASTM D7144-05a (2011)
Metals Determination
Test Method for Determination of Beryllium in the Workplace Using Field-Based ASTM ASTM D7202-14e1
Extraction and Optical Fluorescence Detection
Practice for Referencing Suprathreshold Odor Intensity
ASTM ASTM E544-10
Guide for Specifying and Evaluating Performance of a Single Family Attached and ASTM ASTM E2267-04 (2013)
Detached Dwelling—Indoor Air Quality
Classification for Serviceability of an Office Facility for Thermal Environment and ASTM ASTM E2320-04 (2012)
Indoor Air Conditions
Practice for Continuous Sizing and Counting of Airborne Particles in Dust-Controlled ASTM ASTM F50-12
Areas and Clean Rooms Using Instruments Capable of Detecting Single Sub-
Micrometre and Larger Particles
Ambient Air—Determination of Mass Concentration of Nitrogen Dioxide—Modified ISO ISO 6768:1998
Griess-Saltzman Method
Air Quality—Exchange of Data—Part 1: General Data Format ISO ISO 7168-1:1999
Part 2: Condensed Data Format
ISO ISO 7168-2:1999
Environmental Tobacco Smoke—Estimation of Its Contribution to Respirable ISO ISO 15593:2001
Suspended Particles—Determination of Particulate Matter by Ultraviolet Absorptance
and by Fluorescence
Indoor Air—Part 3: Determination of Formaldehyde and Other Carbonyl Compounds ISO ISO 16000-3:2011
in Indoor Air and Test Chamber Air—Active Sampling Method
Workplace Air Quality—Sampling and Analysis of Volatile Organic Compounds by ISO ISO 16200-1:2001
Solvent Desorption/Gas Chromatography—Part 1: Pumped Sampling Method
Part 2: Diffusive Sampling Method
ISO ISO 16200-2:2000
Workplace Air Quality—Determination of Total Organic Isocyanate Groups in Air ISO ISO 16702:2007
Using 1-(2-Methoxyphenyl) Piperazine and Liquid Chromatography
Installation of Carbon Monoxide (CO) Detection and Warning Equipment NFPA NFPA 720-2015
Indoor Air Quality—A Systems Approach, 3rd ed.
IAQ Guidelines for Occupied Buildings Under Construction, 2nd ed.
SMACNA SMACNA 1998
SMACNA ANSI/SMACNA 008-2007
Single and Multiple Station Carbon Monoxide Alarms UL ANSI/UL 2034-2008
Aircraft Air Quality Within Commercial Aircraft
Air Quality Within Commercial Aircraft
ASHRAE ASHRAE Guideline 28-2016
ASHRAE ANSI/ASHRAE 161-2013
Guide for Selecting Instruments and Methods for Measuring Air Quality in Aircraft Cabins ASTM ASTM D6399-10
Guide for Deriving Acceptable Levels of Airborne Chemical Contaminants in Aircraft ASTM ASTM D7034-11
Cabins Based on Health and Comfort Considerations
Modeling Guideline for Documenting Indoor Airflow and Contaminant Transport Modeling ASHRAE ASHRAE Guideline 33-2013
Insulation Home Evaluation and Performance Improvement
ACCA ANSI/ACCA 12 QH-2014
Technician’s Guide & Workbook for Home Evaluation and Performance Improvement ACCA ACCA 2014
Guidelines for Use of Thermal Insulation in Agricultural Buildings ASABE ANSI/ASAE S401.2-1993 (R2012)
Terminology Relating to Thermal Insulating Materials
ASTM ASTM C168-13
Test Method for Steady-State Heat Flux Measurements and Thermal Transmission ASTM ASTM C177-13
Properties by Means of the Guarded-Hot-Plate Apparatus
Test Method for Steady-State Heat Transfer Properties of Pipe Insulations ASTM ASTM C335/C335M-10e1
Practice for Fabrication of Thermal Insulating Fitting Covers for NPS Piping and ASTM ASTM C450-08 (2014)
Vessel Lagging
Test Method for Steady-State Thermal Transmission Properties by Means of the Heat ASTM ASTM C518-10
Flow Meter Apparatus
Specification for Preformed Flexible Elastometric Cellular Thermal Insulation in ASTM ASTM C534/C534M-14
Sheet and Tubular Form

<!-- page 1032 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Specification for Cellular Glass Thermal Insulation
Publisher Reference
ASTM ASTM C552-14
Specification for Rigid, Cellular Polystyrene Thermal Insulation ASTM ASTM C578-14a
Practice for Inner and Outer Diameters of Thermal Insulation for Nominal Sizes of ASTM ASTM C585-10
Pipe and Tubing
Specification for Unfaced Preformed Rigid Cellular Polyisocyanurate Thermal ASTM ASTM C591-13
Insulation
Practice for Estimate of the Heat Gain or Loss and the Surface Temperatures of Insulated ASTM ASTM C680-14
Flat, Cylindrical, and Spherical Systems by Use of Computer Programs
Specification for Adhesives for Duct Thermal Insulation
ASTM ASTM C916-14
Classification of Potential Health and Safety Concerns Associated with Thermal ASTM ASTM C930-12
Insulation Materials and Accessories
Practice for Thermographic Inspection of Insulation Installations in Envelope Cavities ASTM ASTM C1060-11a
of Frame Buildings
Specification for Fibrous Glass Duct Lining Insulation (Thermal and Sound ASTM ASTM C1071-12
Absorbing Material)
Specification for Faced or Unfaced Rigid Cellular Phenolic Thermal Insulation ASTM ASTM C1126-14
Test Method for Thermal Performance of Building Materials and Envelope Assemblies ASTM ASTM C1363-11
by Means of a Hot Box Apparatus
Specification for Perpendicularly Oriented Mineral Fiber Roll and Sheet Thermal ASTM ASTM C1393-14
Insulation for Pipes and Tanks
Guide for Measuring and Estimating Quantities of Insulated Piping and Components ASTM ASTM C1409-12
Specification for Cellular Melamine Thermal and Sound-Absorbing Insulation ASTM ASTM C1410-14
Guide for Selecting Jacketing Materials for Thermal Insulation ASTM ASTM C1423-14
Specification for Preformed Flexible Cellular Polyolefin Thermal Insulation in Sheet ASTM ASTM C1427-13
and Tubular Form
Specification for Polyimide Flexible Cellular Thermal and Sound Absorbing Insulation ASTM ASTM C1482-12
Specification for Cellulosic Fiber Stabilized Thermal Insulation ASTM ASTM C1497-12
Test Method for Characterizing the Effect of Exposure to Environmental Cycling ASTM ASTM C1512-10
on Thermal Performance of Insulation Products
Specification for Flexible Polymeric Foam Sheet Insulation Used as a Thermal and ASTM ASTM C1534-14
Sound Absorbing Liner for Duct Systems
Standard Guide for Development of Standard Data Records for Computerization of ASTM ASTM C1558-12
Thermal Transmission Test Data for Thermal Insulation
Guide for Determining Blown Density of Pneumatically Applied Loose Fill Mineral ASTM ASTM C1574-04 (2013)
Fiber Thermal Insulation
Test Method for Determining the Moisture Content of Organic and Inorganic Insulation ASTM ASTM C1616-07 (2012)
Materials by Weight
Classification for Rating Sound Insulation
ASTM ASTM E413-10
Test Method for Determining the Drainage Efficiency of Exterior Insulation and Finish ASTM ASTM E2273-03 (2011)
Systems (EIFS) Clad Wall Assemblies
Practice for Use of Test Methods E96/E96M for Determining the Water Vapor ASTM ASTM E2321-03 (2011)
Transmission (WVT) of Exterior Insulation and Finish Systems
Thermal Insulation—Vocabulary
ISO ISO 9229:2007
National Commercial and Industrial Insulation Standards, 7th ed. MICA MICA
Accepted Industry Practices for Sheet Metal Lagging, 1st ed.
SMACNA SMACNA 2002
Legionellosis Minimizing the Risk of Legionellosis Associated with Building Water Systems ASHRAE ASHRAE Guideline 12-2000
Legionellosis: Risk Management for Building Water Systems
Louvers Laboratory Methods of Testing Dampers for Rating
Laboratory Methods of Testing Louvers for Rating
Lubricants Methods of Testing the Floc Point of Refrigeration Grade Oils
Refrigeration Oil Description
Test Method for Pour Point of Petroleum Products
ASHRAE ANSI/ASHRAE 188-2015
AMCA AMCA 500-D-12
AMCA AMCA 500-L-12
ASHRAE ANSI/ASHRAE 86-2013
ASHRAE ANSI/ASHRAE 99-2006
ASTM ASTM D97-12
Classification of Industrial Fluid Lubricants by Viscosity System ASTM ASTM D2422-97 (2013)
Test Method for Relative Molecular Weight (Relative Molecular Mass) of ASTM ASTM D2503-92 (2012)
Hydrocarbons by Thermoelectric Measurement of Vapor Pressure
Test Method for Determination of Moderately High Temperature Piston Deposits by ASTM ASTM D7097-09
Thermo-Oxidation Engine Oil Simulation Test—TEOST MHT
Petroleum Products—Corrosiveness to Copper—Copper Strip Test ISO ISO 2160:1998
Measurement Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Engineering Analysis of Experimental Data
Instrumentation for Monitoring Central Chilled Water Plant Efficiency
ASHRAE ASHRAE Guideline 2-2010 (RA14)
ASHRAE ASHRAE Guideline 22-2012
Standard Method for Measuring the Proportion of Lubricant in Liquid Refrigerant ASHRAE ANSI/ASHRAE 41.4-2015
Standard Method for Measurement of Moist Air Properties
ASHRAE ANSI/ASHRAE 41.6-2014

<!-- page 1033 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Methods of Determining, Expressing, and Comparing Building Energy Performance ASHRAE ANSI/ASHRAE 105-2014
and Greenhouse Gas Emissions
Method for Establishing Installation Effects on Flowmeters
Test Uncertainty
Measurement of Industrial Sound
Test Methods for Water Vapor Transmission of Materials
ASME ASME MFC-10M-2000 (RA11)
ASME ASME PTC 19.1-2013
ASME ANSI/ASME PTC 36-2004 (RA13)
ASTM ASTM E96/E96M-14
Specification and Temperature-Electromotive Force (EMF) Tables for Standardized ASTM ASTM E230/E230M-12
Thermocouples
Practice for Continuous Sizing and Counting of Airborne Particles in Dust-Controlled ASTM ASTM F50-12
Areas and Clean Rooms Using Instruments Capable of Detecting Single Sub-Micrometre
and Larger Particles
Ergonomics of the Thermal Environment—Instruments for Measuring Physical ISO ISO 7726:1998
Quantities
Ergonomics of the Thermal Environment—Determination of Metabolic Rate ISO ISO 8996:2004
Ergonomics of the Thermal Environment—Estimation of the Thermal Insulation and ISO ISO 9920:2007
Water Vapour Resistance of a Clothing Ensemble
Energy Measurement of Energy and Demand Savings
Fluid Flow Standard Methods for Liquid in Flow Measurement
ASHRAE ASHRAE Guideline 14-2014
ASHRAE ANSI/ASHRAE 41.8-2016
Methods for Volatile-Refrigerant Mass Flow Measurements Using Calorimeters ASHRAE ANSI/ASHRAE 41.9-2011
Flow Measurement
ASME ASME PTC 19.5-2004 (RA13)
Glossary of Terms Used in the Measurement of Fluid Flow in Pipes ASME ASME MFC-1M-2003 (RA08)
Measurement Uncertainty for Fluid Flow in Closed Conduits ASME ANSI/ASME MFC-2M-1983 (RA13)
Measurement of Fluid Flow in Pipes Using Orifice, Nozzle, and Venturi ASME ASME MFC-3M-2004
Measurement of Fluid Flow in Pipes Using Vortex Flowmeters ASME ASME MFC-6M-1998 (RA05)
Fluid Flow in Closed Conduits: Connections for Pressure Signal Transmissions ASME ASME MFC-8M-2001 (RA11)
Between Primary and Secondary Devices
Measurement of Liquid Flow in Closed Conduits by Weighing Method ASME ASME MFC-9M-1988 (RA11)
Measurement of Fluid Flow Using Small Bore Precision Orifice Meters ASME ASME MFC-14M-2003 (RA08)
Measurement of Fluid Flow in Closed Conduits by Means of Electromagnetic Flowmeters ASME ASME MFC-16-2014
Measurement of Fluid Flow Using Variable Area Meters
ASME ASME MFC-18M-2001 (RA11)
Test Method for Determining the Moisture Content of Inorganic Insulation Materials ASTM ASTM C1616-07 (2012)
by Weight
Test Method for Indicating Wear Characteristics of Petroleum Hydraulic Fluids in a ASTM ASTM D6973-14
High Pressure Constant Volume Vane Pump
Test Method for Dynamic Viscosity and Density of Liquids by Stabinger Viscometer ASTM ASTM D7042-14
(and the Calculation of Kinematic Viscosity)
Test Method for Indicating Wear Characteristics of Non-Petroleum and Petroleum ASTM ASTM D7043-12
Hydraulic Fluids in a Constant Volume Vane Pump
Practice for Calculating Viscosity of a Blend of Petroleum Products ASTM ASTM D7152-11
Test Method for Same-Different Test
ASTM ASTM E2139-05 (2011)
Practice for Field Use of Pyranometers, Pyrheliometers, and UV Radiometers ASTM ASTM G183-15
Gas Flow Standard Methods for Laboratory Airflow Measurement
Method of Test for Measurement of Flow of Gas
Measurement of Gas Flow by Turbine Meters
ASHRAE ANSI/ASHRAE 41.2-1987 (RA92)
ASHRAE ANSI/ASHRAE 41.7-2015
ASME ANSI/ASME MFC-4M-1986 (RA08)
Measurement of Gas Flow by Means of Critical Flow Venturi Nozzles ASME ANSI/ASME MFC-7M-1987 (RA14)
Pressure Standard Method for Pressure Measurement
Pressure Gauges and Gauge Attachments
Pressure Measurement
Temperature Standard Method for Temperature Measurement
Thermometers, Direct Reading and Remote Reading
Temperature Measurement
ASHRAE ANSI/ASHRAE 41.3-2014
ASME ASME B40.100-2013
ASME ANSI/ASME PTC 19.2-2010
ASHRAE ANSI/ASHRAE 41.1-2013
ASME ASME B40.200-2008 (RA13)
ASME ASME PTC 19.3-1974 (RA04)
Total Temperature Measuring Instruments (Turbine Powered Subsonic Aircraft) SAE SAE AS793A-2001 (R2008)
Thermal Method of Testing Thermal Energy Meters for Liquid Streams in HVAC Systems ASHRAE ANSI/ASHRAE 125-2016
Test Method for Steady-State Heat Flux Measurements and Thermal Transmission ASTM ASTM C177-13
Properties by Means of the Guarded-Hot-Plate Apparatus
Test Method for Steady-State Heat Flux Measurements Thermal Transmission ASTM ASTM C518-10
Properties by Means of the Heat Flow Meter Apparatus
Practice for In-Situ Measurement of Heat Flux and Temperature on Building Envelope ASTM ASTM C1046-95 (2013)
Components
Practice for Determining Thermal Resistance of Building Envelope Components from ASTM ASTM C1155-95 (2013)
In-Situ Data
Test Method for Thermal Performance of Building Materials and Envelope Assemblies ASTM ASTM C1363-11
by Means of a Hot Box Apparatus

<!-- page 1034 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Mobile Homes Residential Load Calculation, 8th ed.
Publisher Reference
ACCA ANSI/ACCA Manual J-2016
and Recreational Vehicle Cooking Gas Appliances CSA ANSI Z21.57-2010
Recreational
Oil-Fired Warm Air Heating Appliances for Mobile Housing and Recreational Vehicles CSA B140.10-06 (R2011)
Vehicles
Manufactured Homes
Recreational Vehicles
Gas Supply Connectors for Manufactured Homes
CSA CAN/CSA-Z240 MH Series-09 (R2014)
CSA CAN/CSA-Z240 RV Series-08 (R2013)
IAPMO IAPMO TS 9-2003
Fuel Supply: Manufactured/Mobile Home Parks & Recreational Vehicle Parks IAPMO Chapter 13, Part II
Manufactured Housing Construction and Safety Standards
Manufactured Housing
Recreational Vehicles
ICC/ANSI HUD 24 CFR Part 3280 (2008)
NFPA NFPA 501-2013
NFPA NFPA 1192-2015
Plumbing System Components for Recreational Vehicles NSF ANSI/NSF 24-2010
Low Voltage Lighting Fixtures for Use in Recreational Vehicles UL ANSI/UL 234-2005
Liquid Fuel-Burning Heating Appliances for Manufactured Homes and Recreational UL ANSI/UL 307A-2009
Vehicles
Gas-Burning Heating Appliances for Manufactured Homes and Recreational Vehicles UL UL 307B-2006
Motors and Installation and Maintenance of Farm Standby Electric Power
Generators Nuclear Power Plant Air-Cleaning Units and Components
Testing of Nuclear Air Treatment Systems
Fired Steam Generators
Gas Turbine Heat Recovery Steam Generators
Test Methods for Film-Insulated Magnet Wire
ASABE ANSI/ASABE EP364.3-2006
ASME ASME N509-2002 (RA08)
ASME ASME N510-2007
ASME ASME PTC 4-2013
ASME ASME PTC 4.4-2008 (RA13)
ASTM ASTM D1676-03 (2011)
Test Method for Evaluation of Engine Oils in a High Speed, Single-Cylinder Diesel ASTM ASTM D6923-14
Engine—Caterpillar 1R Test Procedure
Test Method for Evaluation of Diesel Engine Oils in the T-11 Exhaust Gas ASTM ASTM D7156-13
Recirculation Diesel Engine
Test Methods, Marking Requirements, and Energy Efficiency Levels for Three-Phase CSA CSA C390-10
Induction Motors
Motors and Generators
Emergency Electrical Power Supply for Buildings
Energy Efficiency Test Methods for Small Motors
CSA C22.2 No. 100-14
CSA CSA C282-09
CSA CAN/CSA C747-09 (R2014)
Standard Test Procedure for Polyphase Induction Motors and Generators IEEE IEEE 112-1996
Motors and Generators
NEMA NEMA MG 1-2014
Energy Management Guide for Selection and Use of Fixed Frequency Medium AC NEMA NEMA MG 10-2013
Squirrel-Cage Polyphase Industrial Motors
Energy Management Guide for Selection and Use of Single-Phase Motors NEMA NEMA MG 11-1977 (R2012)
Magnet Wire
NEMA ANSI/NEMA MW 1000-2014
Motion/Position Control Motors, Controls, and Feedback Devices NEMA NEMA ICS 16-2001
Rotating Electrical Machines—General Requirements UL UL 1004-1-2012
Electric Motors and Generators for Use in Hazardous (Classified) Locations UL ANSI/UL 674-2011
Overheating Protection for Motors
Operation and Maintenance of Residential HVAC Systems
UL ANSI/UL 2111-1997
ACCA ANSI/ACCA 4 QM-2013
Maintenance Preparation of Operating and Maintenance Documentation for Building Systems ASHRAE ASHRAE Guideline 4-2008 (RA13)
Sustainable, High Performance Operations and Maintenance
Inspection and Maintenance of Commercial-Building HVAC Systems
ASHRAE ASHRAE Guideline 32-2012
ASHRAE/ ANSI/ASHRAE/ACCA 180-2012
ACCA
International Property Maintenance Code® (2015) ICC IPMC
Panel Heating Method of Testing for Rating Ceiling Panels for Sensible Heating and Cooling ASHRAE ANSI/ASHRAE 138-2013
and Cooling
Pipe, Tubing, Scheme for the Identification of Piping Systems
and Fittings Pipe Threads, General Purpose (Inch)
ASME ASME A13.1-2007 (RA13)
ASME ANSI/ASME B1.20.1-2013
Wrought Copper and Copper Alloy Braze-Joint Pressure Fittings ASME ASME B16.50-2013
Power Piping
Process Piping
Refrigeration Piping and Heat Transfer Components
Building Services Piping
ASME ASME B31.1-2014
ASME ASME B31.3-2014
ASME ASME B31.5-2013
ASME ASME B31.9-2014
Practice for Obtaining Hydrostatic or Pressure Design Basis for “Fiberglass” (Glass- ASTM ASTM D2992-12
Fiber-Reinforced Thermosetting-Resin) Pipe and Fittings
Specification for Welding of Austenitic Stainless Steel Tube and Piping Systems in AWS AWS D18.1:2009
Sanitary Applications
Standards of the Expansion Joint Manufacturers Association, 9th ed. EJMA EJMA
Pipe Hangers and Supports—Materials, Design and Manufacture MSS ANSI/MSS SP-58-2009
Pipe Hangers and Supports—Selection and Application MSS ANSI/MSS SP-69-2003

<!-- page 1035 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
General Welding Guidelines (2009)
National Fuel Gas Code
Publisher Reference
NCPWB NCPWB
AGA/NFPA ANSI Z223.1/NFPA 54-2015
Refrigeration Tube Fittings—General Specifications SAE SAE J513-1999
Seismic Restraint Manual—Guidelines for Mechanical Systems, 3rd ed.
SMACNA ANSI/SMACNA 001-2008
Tube Fittings for Flammable and Combustible Fluids, Refrigeration Service, and UL ANSI/UL 109-1997
Marine Use
Plastic Specification for Acrylonitrile-Butadiene-Styrene (ABS) Plastic Pipe, Schedules 40 ASTM ASTM D1527-99 (2005)
and 80
Specification for Poly (Vinyl Chloride) (PVC) Plastic Pipe, Schedules 40, 80, and 120 ASTM ASTM D1785-12
Test Method for Obtaining Hydrostatic Design Basis for Thermoplastic Pipe ASTM ASTM D2837-13e1
Materials or Pressure Design Basis for Thermoplastic Pipe Products
Specification for Perfluoroalkoxy (PFA)-Fluoropolymer Tubing ASTM ASTM D6867-03 (2014)
Specification for Polyethylene Stay in Place Form System for End Walls for ASTM ASTM D7082-04 (2010)
Drainage Pipe
Specification for Chlorinated Poly (Vinyl Chloride) (CPVC) Plastic Pipe, Schedules 40 ASTM ASTM F441/F441M-13e1
and 80
Specification for Crosslinked Polyethylene/Aluminum/Crosslinked Polyethylene ASTM ASTM F2262-09
Tubing OD Controlled SDR9
Test Method for Evaluating the Oxidative Resistance of Polyethylene (PE) Pipe to ASTM ASTM F2263-14
Chlorinated Water
Specification for 12 to 60 in. [300 to 1500 mm] Annular Corrugated Profile-Wall ASTM ASTM F2306/F2306M-14
Polyethylene (PE) Pipe and Fittings for Gravity-Flow Storm Sewer and Subsurface
Drainage Applications
Test Method for Determining Chemical Compatibility of Substances in Contact with ASTM ASTM F2331-11
Thermoplastic Pipe and Fittings Materials
Test Method for Determining Thermoplastic Pipe Wall Stiffness ASTM ASTM F2433-05 (2013)
Specification for Steel Reinforced Polyethylene (PE) Corrugated Pipe ASTM ASTM F2435-12
Electrical Polyvinyl Chloride (PVC) Tubing and Conduit
PVC Plastic Utilities Duct for Underground Installation
Smooth Wall Coilable Polyethylene Electrical Plastic Duct
NEMA NEMA TC 2-2013
NEMA NEMA TC 6 and 8-2013
NEMA NEMA TC 7-2013
Fittings for PVC Plastic Utilities Duct for Underground Installation NEMA NEMA TC 9-2004 (R2012)
Electrical Nonmetallic Tubing (ENT)
NEMA NEMA TC 13-2005
Plastics Piping System Components and Related Materials NSF ANSI/NSF 14-2014
Rubber Gasketed Fittings
Metal Welded and Seamless Wrought Steel Pipe
Stainless Steel Pipe
UL ANSI/UL 213-2008
ASME ASME B36.10M-2004 (RA10)
ASME ASME B36.19M-2004 (RA10)
Specification for Pipe, Steel, Black and Hot-Dipped, Zinc-Coated, Welded and Seamless ASTM ASTM A53/53M-12
Specification for Seamless Carbon Steel Pipe for High-Temperature Service ASTM ASTM A106/A106M-14
Specification for Steel Line Pipe, Black, Furnace-Butt-Welded ASTM ASTM A1037/A1037M-05 (2012)
Specification for Composite Corrugated Steel Pipe for Sewers and Drains ASTM ASTM A1042/A1042M-04 (2009)
Specification for Seamless Copper Pipe, Standard Sizes
Specification for Seamless Copper Tube
Specification for Seamless Copper Water Tube
ASTM ASTM B42-10
ASTM ASTM B75/B75M-11
ASTM ASTM B88-14
Specification for Seamless Copper Tube for Air Conditioning and Refrigeration Field ASTM ASTM B280-13
Service
Specification for Hand-Drawn Copper Capillary Tube for Restrictor Applications ASTM ASTM B360-09
Specification for Welded Copper Tube for Air Conditioning and Refrigeration Service ASTM ASTM B640-12a
Specification for Copper-Beryllium Seamless Tube UNS Nos. C17500 and C17510 ASTM ASTM B937-04 (2010)
Test Method for Rapid Determination of Corrosiveness to Copper from Petroleum ASTM ASTM D7095-04 (2014)
Products Using a Disposable Copper Foil Strip
Thickness Design of Ductile-Iron Pipe
AWWA ANSI/AWWA C150/A21.50-14
Fittings, Cast Metal Boxes, and Conduit Bodies for Conduit and Cable Assemblies NEMA NEMA FB 1-2012
Polyvinyl-Chloride (PVC) Externally Coated Galvanized Rigid Steel Conduit and NEMA NEMA RN 1-2005 (R2013)
Intermediate Metal Conduit
Plumbing Backwater Valves
Plumbing Supply Fittings
Plumbing Waste Fittings
ASME ASME A112.14.1-2003 (RA12)
ASME ASME A112.18.1-2012
ASME ASME A112.18.2-2011
Performance Requirements for Backflow Protection Devices and Systems in Plumbing ASME ASME A112.18.3-2002 (RA12)
Fixture Fittings
Uniform Plumbing Code (2012) (with IAPMO Installation Standards) IAPMO IAPMO
International Plumbing Code® (2015)
ICC IPC
International Private Sewage Disposal Code® (2015) ICC IPSDC
2012 National Standard Plumbing Code (NSPC)
2012 National Standard Plumbing Code—Illustrated
PHCC NSPC 2012
PHCC PHCC 2012

<!-- page 1036 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Standard Plumbing Code (1997)
Pumps Balancing and Testing Air and Hydronic Systems
Centrifugal Pumps
Publisher Reference
SBCCI SPC
ACCA ACCA Manual B-2009
ASME ASME PTC 8.2-1990
Specification for Horizontal End Suction Centrifugal Pumps for Chemical Process ASME ASME B73.1-2012
Specification for Vertical-in-Line Centrifugal Pumps for Chemical Process ASME ASME B73.2-2003 (RA08)
Specification for Sealless Horizontal End Suction Metallic Centrifugal Pumps for ASME ASME B73.3-2003 (RA08)
Chemical Process
Specification for Thermoplastic and Thermoset Polymer Material Horizontal End ASME ASME B73.5M-1995 (RA07)
Suction Centrifugal Pumps for Chemical Process
Liquid Pumps
Energy Efficiency Test Methods for Small Pumps
CSA CAN/CSA-C22.2 No. 108-14
CSA CAN/CSA C820-02 (R2012)
Performance Standard for Liquid Ring Vacuum Pumps, 4th ed. (2011) HEI HEI 2854
Rotodynamic (Centrifugal) Pumps for Nomenclature and Definitions HI ANSI/HI 1.1-1.2-2014
Rotodynamic (Centrifugal) Pumps for Design and Application HI ANSI/HI 1.3-2013
Rotodynamic (Centrifugal) Pumps for Manuals Describing Installation, Operation and HI ANSI/HI 1.4-2014
Maintenance
Rotodynamic (Vertical) Nomenclature
Rotodynamic (Vertical) Application
Rotodynamic (Vertical) Operations
HI ANSI/HI 2.1-2.2-2014
HI ANSI/HI 2.3-2013
HI ANSI/HI 2.4-2014
Rotary Pumps for Nomenclature, Definitions, Application, and Operation HI ANSI/HI 3.1-3.5-2008
Sealless, Magnetically Driven Rotary Pumps for Nomenclature, Definitions, Application, HI ANSI/HI 4.1-4.6-2010
Operation, and Test
Sealless Rotodynamic Pumps for Nomenclature, Definitions, Application, Operation, and HI ANSI/HI 5.1-5.6-2010
Test
Reciprocating Pumps for Nomenclature, Definitions, Application, and Operation HI ANSI/HI 6.1-6.5-2000
Direct Acting (Steam) Pumps for Nomenclature, Definitions, Application, and Operation HI ANSI/HI 8.1-8.5-2000
Pumps—General Guidelines for Types, Definitions, Application, Sound Measurement HI ANSI/HI 9.1-9.5-2000
and Decontamination
Rotodynamic Pumps for Assessment of Allowable Nozzle Loads HI ANSI/HI 9.6.2-2011
Centrifugal and Vertical Pumps for Allowable Operating Region HI ANSI/HI 9.6.3-2012
Rotodynamic Pumps for Vibration Measurements and Allowable Values HI ANSI/HI 9.6.4-2009
Rotodynamic (Centrifugal and Vertical) Pumps Guideline for Condition Monitoring HI ANSI/HI 9.6.5-2009
Intake Design for Rotodynamic Pumps
Engineering Data Book, 2nd ed.
HI ANSI/HI 9.8-2012
HI HI (1990)
Equipment for Swimming Pools, Spas, Hot Tubs and Other Recreational Water NSF ANSI/NSF 50-2013
Facilities
Pumps for Oil-Burning Appliances
Motor-Operated Water Pumps
UL UL 343-2008
UL ANSI/UL 778-2010
Swimming Pool Pumps, Filters, and Chlorinators UL ANSI/UL 1081-2008
Radiators Balancing and Testing Air and Hydronic Systems
ACCA ACCA Manual B-2009
Testing and Rating Standard for Baseboard Radiation, 8th ed. (2005) HYDI IBR
Testing and Rating Standard for Finned Tube (Commercial) Radiation, 6th ed. (2005) HYDI IBR
Receivers Refrigerant Liquid Receivers
AHRI ANSI/AHRI 495-2005
Refrigerant-Containing Components and Accessories, Nonelectrical UL ANSI/UL 207-2009
Refrigerants Threshold Limit Values for Chemical Substances (updated annually) ACGIH ACGIH
Specifications for Refrigerants
Refrigerant Recovery/Recycling Equipment
AHRI AHRI 700-2014
AHRI AHRI 740-1998
Refrigerant Information Recommended for Product Development and Standards ASHRAE ASHRAE Guideline 6-2015
Method of Testing Flow Capacity of Refrigerant Capillary Tubes
Designation and Safety Classification of Refrigerants
ASHRAE ANSI/ASHRAE 28-1996 (RA10)
ASHRAE ANSI/ASHRAE 34-2016
Sealed Glass Tube Method to Test the Chemical Stability of Materials for Use Within ASHRAE ANSI/ASHRAE 97-2007
Refrigerant Systems
Refrigeration Oil Description
ASHRAE ANSI/ASHRAE 99-2006
Reducing the Release of Halogenated Refrigerants from Refrigerating and Air- ASHRAE ANSI/ASHRAE 147-2013
Conditioning Equipment and Systems
Methods of Testing Capacity for Refrigerant Pressure Regulators
ASHRAE ANSI/ASHRAE 158.2-2011
Method of Test to Determine the Performance of Halocarbon Refrigerant Leak ASHRAE ANSI/ASHRAE 173-2012
Detectors
Test Method for Acid Number of Petroleum Products by Potentiometric Titration ASTM ASTM D664-11a
Test Method for Concentration Limits of Flammability of Chemical (Vapors and Gases) ASTM
ASTM E681-09
Refrigerant-Containing Components for Use in Electrical Equipment CSA C22.2 No. 140.3-09 (R2014)
Refrigerants—Designation System
ISO ISO 817:2014
Procedure Retrofitting CFC-12 (R-12) Mobile Air-Conditioning Systems to HFC-134a SAE SAE J1661-2011
(R-134a)

<!-- page 1037 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Recommended Service Procedure for the Containment of CFC-12 (R-12) SAE SAE J1989-2011
Standard of Purity for Recycled R-134a (HFC-134a) and R-1234yf (HFO-1234yf) for SAE SAE J2099-2012
Use in Mobile Air-Conditioning Systems
HFC-134a (R-134a) Service Hose Fittings for Automotive Air-Conditioning Service SAE SAE J2197-2011
Equipment
CFC-12 (R-12) Refrigerant Recovery Equipment for Mobile Automotive Air- SAE SAE J2209-2011
Conditioning Systems
Recommended Service Procedure for the Containment of HFC-134a SAE SAE J2211-2011
Refrigerant-Containing Components and Accessories, Nonelectrical UL ANSI/UL 207-2009
Refrigerant Recovery/Recycling Equipment
Refrigerants
Refrigeration Quality Maintenance of Commercial Refrigeration Systems
Safety Standard for Refrigeration Systems
Mechanical Refrigeration Code
Refrigeration Equipment
UL ANSI/UL 1963-2011
UL ANSI/UL 2182-2006
ACCA ANSI/ACCA 14 QMref-2015
ASHRAE ANSI/ASHRAE 15-2016
CSA B52-13
CSA CAN/CSA-C22.2 No. 120-13
Equipment, Design and Installation of Ammonia Mechanical Refrigerating Systems IIAR ANSI/IIAR 2-2008
Refrigerated Medical Equipment
Refrigeration Ejectors
Systems Safety Standard for Refrigeration Systems
Designation and Safety Classification of Refrigerants
UL ANSI/UL 416-1993
ASME ASME PTC 24-1976 (RA82)
ASHRAE ANSI/ASHRAE 15-2016
ASHRAE ANSI/ASHRAE 34-2016
Reducing the Release of Halogenated Refrigerants from Refrigerating and Air- ASHRAE ANSI/ASHRAE 147-2013
Conditioning Equipment and Systems
Testing of Refrigerating Systems
ISO ISO 916-1968
Standards for Steam Jet Vacuum Systems, 7th ed. (2012) HEI HEI 2866-1
Transport Mechanical Transport Refrigeration Units
AHRI ANSI/AHRI 1110-2013 {1111-2013}
Mechanical Refrigeration and Air-Conditioning Installations Aboard Ship ASHRAE ANSI/ASHRAE 26-2010
General Requirements for Application of Vapor Cycle Refrigeration Systems for Aircraft SAE SAE ARP731C-2003 (R2010)
Safety Standard for Motor Vehicle Refrigerant Vapor Compression Systems SAE SAE J639-2011
Refrigerators
Commercial Quality Maintenance of Commercial Refrigeration Systems
Method of Testing Commercial Refrigerators and Freezers
ACCA ANSI/ACCA 14 QMref-2015
ASHRAE ANSI/ASHRAE 72-2014
Energy Performance Standard for Commercial Refrigerated Display Cabinets and CSA CAN/CSA-C657-12
Merchandise
Energy Performance of Food Service Refrigerators and Freezers CSA C827-10
Gas Food Service Equipment
CSA ANSI Z83.11-2006/CSA 1.8A-2006
(R2011)
Food Equipment
Commercial Refrigerators and Freezers
Mobile Food Carts
Refrigeration Unit Coolers
Refrigerating Units
Commercial Refrigerators and Freezers
Household Refrigerators, Refrigerator-Freezers and Freezers
Refrigerators Using Gas Fuel
NSF ANSI/NSF 2-2014
NSF ANSI/NSF 7-2014
NSF ANSI/NSF 59-2012
UL ANSI/UL 412-2011
UL ANSI/UL 427-2011
UL ANSI/UL 471-2010
AHAM ANSI/AHAM HRF-1-2008
CSA ANSI Z21.19-2014/CSA1.4-2014
Energy Performance and Capacity of Household Refrigerators, Refrigerator-Freezers, CSA CAN/CSA C300-12
Freezers, and Wine Chillers
Household Refrigerators and Freezers
UL/CSA ANSI/UL 250-1993/C22.2 No. 63-93
(R2013)
Retrofitting
Building Home Evaluation and Performance Improvement
ACCA ANSI/ACCA 12 QH-2014
Technician’s Guide & Workbook for Home Evaluation and Performance Improvement ACCA ACCA 2015
Technician’s Guide & Workbook for Duct Diagnostics and Repair ACCA ACCA 2016
Bob’s House
ACCA ACCA 2008
Good HVAC Practices for Residential and Commercial Buildings ACCA ACCA 2003
Building Systems Analysis and Retrofit Manual, 2nd ed.
SMACNA SMACNA 2011
Refrigerant Procedure for Retrofitting CFC-12 (R-12) Mobile Air Conditioning Systems to HFC- SAE SAE J1661-2011
134a (R-134a)
Roof Commercial Low Pressure, Low Velocity Duct System Design ACCA ACCA Manual Q-1990
Ventilators Power Ventilators
UL ANSI/UL 705-2004
Safety Guideline for Risk Management of Public Health and Safety in Buildings ASHRAE ASHRAE Guideline 29-2009
Seismic Method of Test of Seismic Restraint Devices for HVAC&R Equipment ASHRAE ANSI/ASHRAE 171-2008
Restraint
Seismic Restraint Manual—Guidelines for Mechanical Systems, 3rd ed.
SMACNA ANSI/SMACNA 001-2008

<!-- page 1038 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Smoke The Commissioning Process for Smoke Management Systems ASHRAE ASHRAE Guideline 1.5-2012
Control
Laboratory Methods of Testing Fans Used to Exhaust Smoke in Smoke Management ASHRAE ANSI/ASHRAE 149-2013
Systems
Systems
Smoke-Control Systems Utilizing Barriers and Pressure Differences NFPA NFPA 92A-2009
Smoke Management Systems in Malls, Atria, and Large Spaces NFPA NFPA 92B-2009
Ceiling Dampers
Smoke Dampers
UL ANSI/UL 555C-2014
UL ANSI/UL 555S-2014
Solar Thermal Performance Testing of Solar Ambient Air Heaters ASABE ANSI/ASAE S423-1991 (R2012)
Equipment Testing and Reporting Solar Cooker Performance
Method of Measuring Solar-Optical Properties of Materials
ASABE ASAE S580.1-2013
ASHRAE ASHRAE 74-1988
Methods of Testing to Determine the Thermal Performance of Solar Collectors ASHRAE ANSI/ASHRAE 93-2010 (RA14)
Methods of Testing to Determine the Thermal Performance of Solar Domestic Water ASHRAE ANSI/ASHRAE 95-1981 (RA87)
Heating Systems
Methods of Testing to Determine the Thermal Performance of Unglazed Flat-Plate ASHRAE ANSI/ASHRAE 96-1980 (RA89)
Liquid-Type Solar Collectors
Practice for Installation and Service of Solar Space Heating Systems for One and Two ASTM ASTM E683-91 (2013)
Family Dwellings
Practice for Evaluating Thermal Insulation Materials for Use in Solar Collectors ASTM ASTM E861-13
Practice for Installation and Service of Solar Domestic Water Heating Systems for One ASTM ASTM E1056-13
and Two Family Dwellings
Reference Solar Spectral Irradiance at the Ground at Different Receiving Conditions— ISO ISO 9845:1992
Part 1: Direct Normal and Hemispherical Solar Irradiance for Air Mass 1.5
Solar Collectors
CSA CAN/CSA F378 Series-11
Packaged Solar Domestic Hot Water Systems (Liquid to Liquid Heat Transfer) CSA CAN/CSA F379 Series-09 (R2013)
Installation Code for Solar Domestic Hot Water Systems CSA CAN/CSA F383-08 (R2013)
Solar Heating—Domestic Water Heating Systems—Part 2: Outdoor Test Methods for ISO ISO 9459-2:1995
System Performance Characterization and Yearly Performance Prediction of Solar-Only
Systems
Solar Energy—Solar Thermal Collectors—Test Methods ISO ISO 9806:2013
Solar Water Heaters—Elastomeric Materials for Absorbers, Connecting Pipes ISO ISO 9808:1990
and Fittings—Method of Assessment
Solar Energy—Calibration of a Pyranometer Using a Pyrheliometer ISO ISO 9846:1993
Solenoid ValvesSolenoid Valves for Use with Volatile Refrigerants
Methods of Testing Capacity of Refrigerant Solenoid Valves
Electrically Operated Valves
AHRI ANSI/AHRI 760-2014
ASHRAE ANSI/ASHRAE 158.1-2012
UL UL 429-2013
Sound Threshold Limit Values for Physical Agents (updated annually) ACGIH ACGIH
MeasurementSpecification for Sound Level Meters
ASA ANSI S1.4-2014
Specification for Octave-Band and Fractional-Octave-Band Analog and Digital Filters ASA ANSI S1.11-2014
Microphones, Part 1: Specifications for Laboratory Standard Microphones ASA ANSI S1.15-1997/Part 1 (R2011)
Part 2: Primary Method for Pressure Calibration of Laboratory Standard ASA ANSI S1.15-2005/Part 2 (R2010)
Microphones by the Reciprocity Technique
Specification for Acoustical Calibrators
Measurement of Industrial Sound
ASA ANSI S1.40-2006 (R2011)
ASME ASME PTC 36-2004 (RA13)
Test Method for Measuring Acoustical and Airflow Performance of Duct Liner ASTM ASTM E477-13
Materials and Prefabricated Silencers
Test Method for Determination of Decay Rates for Use in Sound Insulation Test ASTM ASTM E2235-04 (2012)
Methods
Procedural Standards for the Measurement of Sound and Vibration, 2nd ed. (2006) NEBB NEBB
HVAC Systems Sound and Vibration Procedural Guide, 1st ed.
SMACNA SMACNA 2013
Fans Reverberant Room Method for Sound Testing of Fans AMCA AMCA 300-08
Methods for Calculating Fan Sound Ratings from Laboratory Test Data AMCA AMCA 301-90
Application of Sone Ratings for Non-Ducted Air Moving Devices AMCA AMCA 302-73 (R2008)
Application of Sound Power Level Ratings for Fans
AMCA AMCA 303-79 (R2008)
Acoustics—Measurement of Airborne Noise Emitted and Structure-Borne Vibration ASA ANSI/ASA S12.11-1-2013/ISO
Induced by Small Air-Moving Devices—Part 1: Airborne Noise Measurement
Part 2: Structure-Borne Vibration
10302-1:2013
ASA ANSI/ASA S12.11-2-2013/ISO
10302-2:2013
Other Sound Rating of Outdoor Unitary Equipment
AHRI ANSI/AHRI 270-2008
Equipment Application of Sound Rating Levels of Outdoor Unitary Equipment AHRI ANSI/AHRI 275-2010
Sound Rating and Sound Transmission Loss of Packaged Terminal Equipment AHRI ANSI/AHRI 300-2008
Sound Rating of Non-Ducted Indoor Air-Conditioning Equipment AHRI ANSI/AHRI 350-2008
Sound Rating of Large Air-Cooled Outdoor Refrigerating and Air-Conditioning AHRI ANSI/AHRI 370-2011
Equipment

<!-- page 1039 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Method of Rating Sound and Vibration of Refrigerant Compressors AHRI ANSI/AHRI 530-2011
Method of Measuring Machinery Sound Within an Equipment Space AHRI ANSI/AHRI 575-2008
Statistical Methods for Determining and Verifying Stated Noise Emission Values of ASA ANSI S12.3-1985 (R2011)
Machinery and Equipment
Sound Level Prediction for Installed Rotating Electrical Machines NEMA NEMA MG 3-1974 (R2012)
Techniques Preferred Frequencies, Frequency Levels, and Band Numbers for Acoustical Measurements ASA ANSI/ASA S1.6-1984 (R2011)
Reference Quantities for Acoustical Levels
Measurement of Sound Pressure Levels in Air
ASA ANSI/ASA S1.8-1989 (R2011)
ASA ANSI/ASA S1.13-2005 (R2010)
Procedure for the Computation of Loudness of Steady Sound ASA ANSI/ASA S3.4-2007 (R2012)
Criteria for Evaluating Room Noise
ASA ANSI/ASA S12.2-2008
Methods for Determining the Insertion Loss of Outdoor Noise Barriers ASA ANSI/ASA S12.8-1998 (R2013)
Engineering Method for the Determination of Sound Power Levels of Noise Sources ASA ANSI/ASA S12.12-1992 (R2012)
Using Sound Intensity
Procedures for Outdoor Measurement of Sound Pressure Level ASA ANSI/ASA S12.18-1994 (R2009)
Methods for Measurement of Sound Emitted by Machinery and Equipment at ASA ANSI/ASA S12.43-1997 (R2012)
Workstations and Other Specified Positions
Methods for Calculation of Sound Emitted by Machinery and Equipment at ASA ANSI/ASA S12.44-1997 (R2012)
Workstations and Other Specified Positions from Sound Power Level
Acoustics—Determination of Sound Power Levels and Sound Energy Levels of Noise ASA ANSI/ASA S12.51-2012/ISO
Sources Using Sound Pressure—Precision Method for Reverberation Test Rooms
3741:2012
Acoustics—Determination of Sound Power Levels of Noise Sources Using Sound ASA ANSI/ASA S12.53/Part 1-2011/ISO
Pressure—Engineering Methods for Small, Movable Sources in Reverberant Fields—
3743-1:2011
Part 1: Comparison Method for Hard-Walled Test Rooms
Part 2: Methods for Special Reverberation Test Rooms ASA ANSI/ASA S12.53/Part 2-1999
(R2015)/ISO 3743-2:1999 (R2015)
Acoustics—Determination of Sound Power Levels and Sound Energy Levels of Noise ASA ANSI/ASA S12.54-2011/ISO
Sources Using Sound Pressure—Engineering Methods for an Essentially Free Field over a
3744:2011
Reflecting Plane
Acoustics—Determination of Sound Power Levels and Sound Energy Levels of Noise ASA ANSI/ASA S12.56-2011/ISO
Sources Using Sound Pressure—Survey Method Using an Enveloping Measurement
3746:2011
Surface over a Reflecting Plane
Test Method for Impedance and Absorption of Acoustical Materials by the Impedance ASTM ASTM C384-04 (2011)
Tube Method
Test Method for Sound Absorption and Sound Absorption Coefficients by the ASTM ASTM C423-09a
Reverberation Room Method
Test Method for Measurement of Airborne Sound Attenuation Between Rooms in ASTM ASTM E336-14
Buildings
Test Method for Impedance and Absorption of Acoustical Materials Using a Tube, Two ASTM ASTM E1050-12
Microphones and a Digital Frequency Analysis System
Test Method for Evaluating Masking Sound in Open Offices Using A-Weighted and ASTM ASTM E1573-09
One-Third Octave Band Sound Pressure Levels
Test Method for Measurement of Sound in Residential Spaces ASTM ASTM E1574-98 (2014)
Acoustics—Method for Calculating Loudness Level ISO ISO 532:1975
Acoustics—Determination of Sound Power Levels of Noise Sources Using Sound ISO ISO 9614-1:1993
Intensity; Part 1: Measurement at Discrete Points
Part 2: Measurement by Scanning
ISO ISO 9614-2:1996
Procedural Standards for the Measurement of Sound and Vibration, 2nd ed. (2006) NEBB NEBB
Terminology Acoustical Terminology
ASA ANSI S1.1-1994 (R2004)
Terminology Relating to Building and Environmental Acoustics ASTM ASTM C634-13
Space Heaters Methods of Testing for Rating Combination Space-Heating and Water-Heating Appliances ASHRAE ANSI/ASHRAE 124-2007
Gas-Fired Room Heaters, Vol. II, Unvented Room Heaters CSA ANSI Z21.11.2-2013
Vented Gas-Fired Space Heating Appliances
CSA ANSI Z21.86-2008/CSA 2.32-2008
(R2014)
Movable and Wall- or Ceiling-Hung Electric Room Heaters UL UL 1278-2014
Fixed and Location-Dedicated Electric Room Heaters UL UL 2021-2013
Sustainability Sustainable, High Performance Operations and Maintenance
Standard for the Design of High-Performance, Green Buildings Except Low-Rise
ASHRAE ASHRAE Guideline 32-2012
ASHRAE/
ANSI/ASHRAE/USGBC/IES 189.1-
Residential Buildings
USGBC
2014
International Green Construction Code™ (2012)
ICC IGCC
Symbols Graphic Symbols for Heating, Ventilating, Air-Conditioning, and Refrigerating Systems ASHRAE ANSI/ASHRAE 134-2005 (RA14)
Graphical Symbols for Plumbing Fixtures for Diagrams Used in Architecture and ASME ANSI/ASME Y32.4-1977 (RA04)
Building Construction
Symbols for Mechanical and Acoustical Elements as Used in Schematic Diagrams ASME ANSI/ASME Y32.18-1972 (RA13)

<!-- page 1040 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Publisher Reference
Practice for Mechanical Symbols, Shipboard Heating, Ventilation, and Air ASTM ASTM F856-97 (2014)
Conditioning (HVAC)
Standard Symbols for Welding, Brazing, and Nondestructive Examination AWS AWS A2.4:2012
Graphic Symbols for Electrical and Electronics Diagrams IEEE ANSI/CSA/IEEE 315-1975 (R1993)
Standard for Logic Circuit Diagrams
American National Standard for Metric Practice
IEEE IEEE 991-1986 (R1994)
IEEE/ASTM IEEE/ASTM-SI10-10
Abbreviations and Acronyms for Use on Drawings and Related Documents ASME ASME Y14.38-2007 (RA13)
Engineering Drawing Practices
American National Standard for Safety Colors
Terminals, Electrical Quick-Connect Terminals
Wiring Wire Connectors
Splicing Wire Connectors
ASME ASME Y14.100-2013
NEMA ANSI/NEMA Z535.1-2006 (R2011)
UL ANSI/UL 310-2014
UL ANSI/UL 486A-486B-2013
UL ANSI/UL 486C-2013
Equipment Wiring Terminals for Use with Aluminum and/or Copper Conductors UL ANSI/UL 486E-2009
Testing and AABC National Standards for Total System Balance (2002)
Balancing Balancing and Testing Air and Hydronic Systems
AABC AABC
ACCA ACCA Manual B-2009
Industrial Process/Power Generation Fans: Site Performance Test Standard AMCA AMCA 803-02 (R2008)
Guidelines for Measuring and Reporting Environmental Parameters for Plant ASABE ANSI/ASAE EP411.5-2012
Experiments in Growth Chambers
HVAC&R Technical Requirements for the Commissioning Process
ASHRAE ASHRAE Guideline 1.1-2007
Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems ASHRAE ANSI/ASHRAE 111-2008
Rotary Pump Tests
Air-Operated Pump Tests
HI ANSI/HI 3.6-2010
HI ANSI/HI 10.6-2010
Pumps—General Guidelines for Types, Definitions, Application, Sound Measurement HI HI 9.1-9.5-2000
and Decontamination
Rotodynamic Submersible Pump Tests
HI ANSI/HI 11.6-2012
Procedural Standards for Certified Testing of Cleanrooms, 3rd ed. (2009) NEBB NEBB
Procedural Standards for TAB Environmental Systems, 8thed. (2015) NEBB NEBB
HVAC Systems Testing, Adjusting and Balancing, 3rd ed.
SMACNA SMACNA 2002
Thermal Thermal Energy Storage: A Guide for Commercial HVAC Contractors ACCA ACCA 2005
Storage Method of Testing Thermal Storage Devices with Electrical Input and Thermal Output ASHRAE ANSI/ASHRAE 94.2-2010
Based on Thermal Performance
Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems ASHRAE ANSI/ASHRAE 111-2008
Method of Testing the Performance of Cool Storage Systems
ASHRAE ANSI/ASHRAE 150-2000 (RA14)
Transformers Minimum Efficiency Values for Liquid-Filled Distribution Transformers CSA CAN/CSA-C802.1-13
Minimum Efficiency Values for Dry-Type Transformers CSA CAN/CSA-C802.2-12
Maximum Losses For Power Transformers
CSA CAN/CSA-C802.3-01 (R2012)
Guide for Determining Energy Efficiency of Distribution Transformers NEMA NEMA TP-1-2002
Turbines Steam Turbines
Steam Turbines in Combined Cycle
Hydraulic Turbines and Pump-Turbines
Gas Turbines
Wind Turbines
ASME ASME PTC 6-2004 (RA14)
ASME ASME PTC 6.2-2011
ASME ASME PTC 18-2011
ASME ASME PTC 22-2014
ASME ASME PTC 42-1988 (RA04)
Specification for Stainless Steel Bars for Compressor and Turbine Airfoils ASTM ASTM A1028-03 (2009)
Specification for Gas Turbine Fuel Oils
Steam Turbines for Mechanical Drive Service
ASTM ASTM D2880-14a
NEMA NEMA SM 23-1991 (R2002)
Land Based Steam Turbine Generator Sets, 0 to 33,000 {33000} kW NEMA NEMA SM 24-1991 (R2002)
Valves Face-to-Face and End-to-End Dimensions of Valves ASME ASME B16.10-2009
Valves—Flanged, Threaded, and Welding End
ASME ASME B16.34-2013
Manually Operated Metallic Gas Valves for Use in Aboveground Piping Systems up to 5 psi ASME ASME B16.44-2012
Pressure Relief Devices
Methods of Testing Capacity of Refrigerant Solenoid Valves
Relief Valves for Hot Water Supply
ASME ASME PTC 25-2014
ASHRAE ANSI/ASHRAE 158.1-2012
CSA ANSI Z21.22-1999/CSA 4.4-1999
(R2014)
Control Valve Capacity Test Procedures
ISA ANSI/ISA-S75.02.01-2008
Metal Valves for Use in Flanged Pipe Systems—Face-to-Face and Centre-to-Face Dimensions ISO ISO 5752:1982
Safety Valves for Protection Against Excessive Pressure, Part 1: Safety Valves ISO ISO 4126-1:2013
Oxygen System Fill/Check Valve
SAE SAE AS1225A-1997 (R2012)
Flow Control Valves for Anhydrous Ammonia and LP-Gas UL ANSI/UL 125-2014
Safety Relief Valves for Anhydrous Ammonia and LP-Gas UL ANSI/UL 132-2007
LP-Gas Regulators
Electrically Operated Valves
UL ANSI/UL 144-2012
UL UL 429-2013

<!-- page 1041 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Valves for Flammable Fluids
Publisher Reference
UL ANSI/UL 842-2007
Gas Manually Operated Metallic Gas Valves for Use in Gas Piping Systems up to ASME ASME B16.33-2012
125psig (Sizes NPS 1/2 through 2)
Large Metallic Valves for Gas Distribution (Manually Operated, NPS-2 1/2 to 12, ASME ANSI/ASME B16.38-2012
125 psig Maximum)
Manually Operated Thermoplastic Gas Shutoffs and Valves in Gas Distribution Systems ASME
ASME B16.40-2013
Manually Operated Gas Valves for Appliances, Appliance Connection Valves, and CSA ANSI Z21.15-2009/CGA 9.1-2009
Hose End Valves
Automatic Valves for Gas Appliances
Combination Gas Controls for Gas Appliances
Convenience Gas Outlets and Optional Enclosures
(R2014)
CSA ANSI Z21.21-2012/CGA 6.5-2012
CSA ANSI Z21.78-2010/CGA 6.20-2010
CSA ANSI Z21.90-2001/CSA 6.24-2001
(R2011)
Refrigerant Thermostatic Refrigerant Expansion Valves
Solenoid Valves for Use with Volatile Refrigerants
Refrigerant Pressure Regulating Valves
Method of Testing Thermostatic Refrigerant Expansion Valves
Methods of Testing Capacity of Refrigerant Solenoid Valves
AHRI ANSI/AHRI 750-2007
AHRI ANSI/AHRI 760-2014
AHRI ANSI/AHRI 770-2014
ASHRAE ANSI/ASHRAE 17-2008
ASHRAE ANSI/ASHRAE 158.1-2012
Vapor Practice for Selection of Water Vapor Retarders for Thermal Insulation ASTM ASTM C755-10
Retarders Practice for Determining the Properties of Jacketing Materials for Thermal Insulation ASTM ASTM C921-10
Specification for Flexible, Low Permeance Vapor Retarders for Thermal Insulation ASTM ASTM C1136-12
Vending Methods of Testing for Rating Vending Machines for Sealed Beverages ASHRAE ANSI/ASHRAE 32.1-2010
Machines Methods of Testing for Rating Pre-Mix and Post-Mix Beverage Dispensing Equipment ASHRAE ANSI/ASHRAE 32.2-2003 (RA11)
Vending Machines
Energy Performance of Vending Machines
Vending Machines for Food and Beverages
Refrigerated Vending Machines
Vending Machines
CSA C22.2 No. 128-95 (R2013)
CSA CAN/CSA C804-09 (R2014)
NSF ANSI/NSF 25-2012
UL ANSI/UL 541-2011
UL ANSI/UL 751-2012
Vent Dampers Automatic Vent Damper Devices for Use with Gas-Fired Appliances CSA ANSI Z21.66-1996/CSA 6.14-M96
(R2011)
Vent or Chimney Connector Dampers for Oil-Fired Appliances UL ANSI/UL 17-2008
Ventilation Commercial Systems Overview
Residential Equipment Selection
ACCA ACCA Manual CS-1993
ANSI/ACCA 3 Manual S-2014
ACCA
Residential Duct Systems
ACCA ANSI/ACCA 1 Manual D-2016
Commercial Low Pressure, Low Velocity Duct System Design ACCA ACCA Manual Q-1990
Comfort, Air Quality, and Efficiency by Design
Guide for Testing Ventilation Systems (1991)
ACCA ACCA Manual RS-1997
ACGIH ACGIH
Industrial Ventilation: A Manual of Recommended Practice, 29th ed. (2016) ACGIH ACGIH
Design of Ventilation Systems for Poultry and Livestock Shelters
ASABE ASAE EP270.5-1986 (R2012)
Design Values for Emergency Ventilation and Care of Livestock and Poultry ASABE ANSI/ASAE EP282.2-1993 (R2013)
Heating, Ventilating and Cooling Greenhouses
ASABE ANSI/ASAE EP406.4-2003 (R2008)
Guidelines for Selection of Energy Efficient Agricultural Ventilation Fans ASABE ASAE EP566.2-2012
Uniform Terminology for Livestock Production Facilities
Agricultural Ventilation Constant Speed Fan Test Standard
ASABE ASAE S501-1990 (R2011)
ASABE ASABE S565-2005 (R2011)
Guide for the Ventilation and Thermal Management of Batteries for Stationary ASHRAE/ ASHRAE Guideline 21-2012/IEEE
Applications
Ventilation for Acceptable Indoor Air Quality
IEEE 1635-2012
ASHRAE ANSI/ASHRAE 62.1-2016
Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings ASHRAE ANSI/ASHRAE 62.2-2016
Method of Testing for Room Air Diffusion
Measuring Air Change Effectiveness
Ventilation for Commercial Cooking Operations
Ventilation of Health Care Facilities
ASHRAE ANSI/ASHRAE 113-2013
ASHRAE ANSI/ASHRAE 129-1997 (RA02)
ASHRAE ANSI/ASHRAE 154-2016
ASHRAE/ ANSI/ASHRAE/ASHE 170-2013
ASHE
Residential Mechanical Ventilation Systems
Parking Structures
Installation of Air-Conditioning and Ventilating Systems
CSA CAN/CSA F326-M91 (R2010)
NFPA NFPA 88A-2015
NFPA NFPA 90A-2015
Ventilation Control and Fire Protection of Commercial Cooking Operations NFPA NFPA 96-2014
Food Equipment
NSF ANSI/NSF 2-2014
Biosafety Cabinetry: Design, Construction, Performance, and Field Certification NSF ANSI/NSF 49-2012
Aerothermodynamic Systems Engineering and Design SAE SAE AIR1168/3-1989 (R2011)
Heater, Airplane, Engine Exhaust Gas to Air Heat Exchanger Type SAE SAE ARP86-2011
Test Procedure for Battery Flame Retardant Venting Systems SAE SAE J1495-2013

<!-- page 1042 -->

Selected Codes and Standards Published by Various Societies and Associations (Continued)
Subject Title
Venting Commercial Systems Overview
Draft Hoods
National Fuel Gas Code
Explosion Prevention Systems
Smoke and Heat Venting
Publisher Reference
ACCA ACCA Manual CS-1993
CSA ANSI Z21.12-1990 (R2000)
AGA/NFPA ANSI Z223.1/NFPA 54-2015
NFPA NFPA 69-2014
NFPA NFPA 204-2015
Chimneys, Fireplaces, Vents and Solid Fuel-Burning Appliances NFPA NFPA 211-2013
Guide for Free Standing Steel Stack Construction, 2nd ed.
Guyed Steel Stacks
Draft Equipment
Gas Vents
Type L Low-Temperature Venting Systems
Vibration Balance Quality and Vibration Levels for Fans
Techniques of Machinery Vibration Measurement
SMACNA SMACNA 2011
SMACNA SMACNA 2011
UL UL 378-2006
UL ANSI/UL 441-2010
UL ANSI/UL 641-2010
AMCA ANSI/AMCA 204-05 (R2012)
ASA ANSI/ASA S2.17-1980 (R2004)
Mechanical Vibration and Shock—Resilient Mounting Systems—Part 1: Technical ISO ISO 2017-1:2005
Information to Be Exchanged for the Application of Isolation Systems
Evaluation of Human Exposure to Whole-Body Vibration—Part 2: Vibration in ISO ISO 2631-2:2003
Buildings (1 Hz to 80 Hz)
Guidelines for the Evaluation of the Response of Occupants of Fixed Structures, ISO ISO 6897:1984
Especially Buildings and Off-Shore Structures, to Low-Frequency Horizontal
Motion (0.063 to 1 Hz)
Procedural Standards for the Measurement of Sound and Vibration, 2nd ed. (2006) NEBB NEBB
HVAC Systems Sound and Vibration Procedural Guide, 1st ed.
Water Heaters Desuperheater/Water Heaters
Safety for Electrically Heated Livestock Waterers
SMACNA SMACNA 2013
AHRI ANSI/AHRI 470-2006
ASABE ASAE EP342.3-2010
Methods of Testing to Determine the Thermal Performance of Solar Domestic Water ASHRAE ANSI/ASHRAE 95-1981 (RA87)
Heating Systems
Method of Testing for Rating Commercial Gas, Electric, and Oil Service Water Heating ASHRAE ANSI/ASHRAE 118.1-2012
Equipment
Method of Testing for Rating Residential Water Heaters
ASHRAE ANSI/ASHRAE 118.2-2006 (RA15)
Methods of Testing for Rating Combination Space-Heating and Water-Heating Appliances ASHRAE ANSI/ASHRAE 124-2007
Methods of Testing for Efficiency of Space-Conditioning/Water-Heating Appliances ASHRAE ANSI/ASHRAE 137-2013
That Include a Desuperheater Water Heater
Method of Testing Absorption Water-Chilling and Water-Heating Packages ASHRAE ANSI/ASHRAE 182-2008 (RA13)
Legionellosis: Risk Management for Building Water Systems
ASHRAE ANSI/ASHRAE 188-2015
Boiler and Pressure Vessel Code—Section IV: Heating Boilers ASME BPVC-2015
Section VI: Recommended Rules for the Care and Operation of Heating Boilers ASME BPVC-2015
Gas Water Heaters—Vol. I: Storage Water Heaters with Input Ratings of 75,000 Btu CSA ANSI Z21.10.1-2014/CSA 4.1-2014
per Hour or Less
Vol. III: Storage Water Heaters with Input Ratings Above 75,000 Btu per Hour, CSA ANSI Z21.10.3-2014/CSA 4.3-2014
Circulating and Instantaneous
Oil Burning Stoves and Water Heaters
CSA B140.3-1962 (R2011)
Oil-Fired Service Water Heaters and Swimming Pool Heaters CSA B140.12-03 (R2013)
Construction and Test of Electric Storage-Tank Water Heaters CSA CAN/CSA-C22.2 No. 110-94 (R2014)
Performance of Electric Storage Tank Water Heaters for Domestic Hot Water Service CSA CSA C191-13
Energy Efficiency of Electric Storage Tank Water Heaters and Heat Pump Water CSA CSA C745-03 (R2014)
Heaters
Water Heaters, Hot Water Supply Boilers, and Heat Recovery Equipment NSF ANSI/NSF 5-2012
Household Electric Storage Tank Water Heaters UL ANSI/UL 174-2004
Oil-Fired Storage Tank Water Heaters
UL ANSI/UL732-1995
Commercial-Industrial Gas Heating Equipment UL UL 795-2011
Electric Booster and Commercial Storage Tank Water Heaters UL ANSI/UL 1453-2004
Welding and Boiler and Pressure Vessel Code—Section IX: Welding and Brazing Qualifications ASME BPVC-2015
Brazing Structural Welding Code—Steel
AWS AWS D1.1M/D1.1:2010
Specification for Welding of Austenitic Stainless Steel Tube and Piping Systems in AWS AWS D18.1:2009
Sanitary Applications
Wood-Burning Threshold Limit Values for Chemical Substances (updated annually) ACGIH ACGIH
Appliances Specification for Room Heaters, Pellet Fuel Burning Type
ASTM ASTM E1509-12
Guide for Construction of Solid Fuel Burning Masonry Heaters ASTM ASTM E1602-03 (2010)e1
Installation Code for Solid-Fuel-Burning Appliances and Equipment CSA CAN/CSA-B365-10
Solid-Fuel-Fired Central Heating Appliances
CSA CAN/CSA-B366.1-11
Chimneys, Fireplaces, Vents, and Solid Fuel-Burning Appliances NFPA ANSI/NFPA 211-2013
Commercial Cooking, Rethermalization and Powered Hot Food Holding and Transport NSF ANSI/NSF 4-2014
Equipment

<!-- page 1043 -->

#### ORGANIZATIONS

Abbrev. Organization Address Telephone http://www.
AABC Associated Air Balance Council 1518 K Street NW, Suite 503 (202) 737-0202 aabc.com
Washington, D.C. 20005
ABMA American Boiler Manufacturers Association 8221 Old Courthouse Road, Suite 202 (703) 356-7172 abma.com
Vienna, VA 22182
ACCA Air Conditioning Contractors of America 2800 S. Shirlington Road, Suite 300 (703) 575-4477 acca.org
Arlington, VA 22206
ACGIH American Conference of Governmental Industrial 1330 Kemper Meadow Drive (513) 742-2020 acgih.org
Hygienists
Cincinnati, OH 45240
ADC Air Diffusion Council 1901 N. Roselle Road, Suite 800 (847) 706-6750 flexibleduct.org
Schaumburg, IL 60195
AGA American Gas Association 400 N. Capitol Street NW (202) 824-7000 aga.org
Washington, D.C. 20001
AHAM Association of Home Appliance Manufacturers 1111 19th Street NW, Suite 402 (202) 872-5955 aham.org
Washington, D.C. 20036
AIHA American Industrial Hygiene Association 3141 Fairview Park Dr, Suite 777 (703) 207-3561 aiha.org
Falls Church, VA 22042
AMCA Air Movement and Control Association 30 West University Drive (847) 394-0150 amca.org
International
Arlington Heights, IL 60004
ANSI American National Standards Institute 1899 L Street NW, 11th Floor (202) 293-8020 ansi.org
Washington, D.C. 20036
AHRI Air-Conditioning, Heating, and Refrigeration 2111 Wilson Boulevard, Suite 500 (703) 524-8800 ahrinet.org
Institute
Arlington, VA 22201
ASA Acoustical Society of America 1305 Walt Whitman Road, Suite 300 (516) 576-2360 acousticalsociety.org
Melville, NY 11747-4502
ASABE American Society of Agricultural and Biological 2950 Niles Road
Engineers
(269) 429-0300 asabe.org
St. Joseph, MI 49085
ASHRAE American Society of Heating, Refrigerating and 1791 Tullie Circle, NE (404) 636-8400 ashrae.org
Air-Conditioning Engineers
Atlanta, GA 30329
ASME American Society of Mechanical Engineers Two Park Avenue (973) 882-1170 asme.org
New York, NY 10016-5990
ASTM ASTM International 100 Barr Harbor Drive (610) 832-9585 astm.org
West Conshohocken, PA 19428-2959
AWS American Welding Society 8669 NW 36 Street, #130 (305) 443-9353 aws.org
Miami, FL 33166
AWWA American Water Works Association 6666 W. Quincy Avenue (303) 794-7711 awwa.org
Denver, CO 80235
BOCA Building Officials and Code Administrators (see ICC)
International
BSI British Standards Institution 389 Chiswick High Road 44 020 8996 bsigroup.com
London W4 4AL, UK
9000
CAGI Compressed Air and Gas Institute 1300 Sumner Avenue (216) 241-7333 cagi.org
Cleveland, OH 44115
CSA Canadian Standards Association International 178 Rexdale Boulevard (416) 747-4000 csagroup.org
Toronto, ON M9W 1R3, Canada
CTI Cooling Technology Institute P.O. Box 681807 (281) 583-4087 cti.org
Houston, TX 77268
EJMA Expansion Joint Manufacturers Association 25 North Broadway (914) 332-0040 ejma.org
Tarrytown, NY 10591
HEI Heat Exchange Institute 1300 Sumner Avenue (216) 241-7333 heatexchange.org
Cleveland, OH 44115
HI Hydraulic Institute 6 Campus Drive, First Floor North (973) 267-9700 pumps.org
Parsippany, NJ 07054-4406
HYDI Hydronics Institute Division of AHRI (see AHRI)
IAPMO International Association of Plumbing and 4755 E. Philadelphia Street (909) 472-4100 iapmo.org
Mechanical Officials
Ontario, CA 91761
ICBO International Conference of Building Officials (see ICC)

<!-- page 1044 -->

ORGANIZATIONS (Continued)
Abbrev. Organization Address Telephone http://www.
ICC International Code Council 500 New Jersey Ave NW, 6th Floor (888) 422-7233 iccsafe.org
Washington, D.C. 20001
IEEE Institute of Electrical and Electronics Engineers 3 Park Avenue, 17th Floor (732) 981-0060 ieee.org
New York, NY 10016-5997
IES Illuminating Engineering Society 120 Wall Street, Floor 17 (212) 248-5000 ies.org
New York, NY 10005-4001
IFCI International Fire Code Institute (see ICC)
IIAR International Institute of Ammonia Refrigeration 1001 N. Fairfax St, Suite 503 (703) 312-4200 iiar.org
Alexandria, VA 22314
ISA International Society of Automation 67 T.W. Alexander Drive, P.O. Box 12277 (919) 549-8411 isa.org
Research Triangle Park, NC 27709
ISO International Organization for Standardization Chemin de Blandonnet 8, CP 401 41 22 749 0111 iso.org
1214 Vernier, Geneva, Switzerland
MCAA Mechanical Contractors Association of America 1385 Piccard Drive (301) 869-5800 mcaa.org
Rockville, MD 20850
MICA Midwest Insulation Contractors Association 16712 Elm Circle (402) 342-3463 micainsulation.org
Omaha, NE 68130
MSS Manufacturers Standardization Society of the Valve 127 Park Street NE (703) 281-6613 mss-hq.com
and Fittings Industry
Vienna, VA 22180-4602
NAIMA North American Insulation Manufacturers 11 Canal Center Plaza, Suite 103 (703) 684-0084 naima.org
Association
Alexandria, VA 22314
NCPWB National Certified Pipe Welding Bureau 1385 Piccard Drive (301) 869-5800 mcaa.org/ncpwb
Rockville, MD 20850
NEBB National Environmental Balancing Bureau 8575 Grovemont Circle (301) 977-3698 nebb.org
Gaithersburg, MD 20877
NEMA Association of Electrical and Medical Imaging 1300 North 17th Street, Suite 900 (703) 841-3200 nema.org
Equipment Manufacturers
Arlington, VA 22209
NFPA National Fire Protection Association 1 Batterymarch Park (617) 770-3000 nfpa.org
Quincy, MA 02169-7471
NRCC National Research Council of Canada, Institute for 1200 Montreal Road, Bldg M-58 (613) 993-9101 nrc-cnrc.ca
Research in Construction
NSF NSF International
Ottawa, ON K1A 0R6, Canada
P.O. Box 130140, 789 N. Dixboro Road (734) 769-8010 nsf.org
Ann Arbor, MI 48105
PHCC Plumbing-Heating-Cooling Contractors Association 180 S. Washington Street, Suite 100 (703) 237-8100 phccweb.org
Falls Church, VA 22046
SAE SAE International 400 Commonwealth Drive (724) 776-4841 sae.org
Warrendale, PA 15096
SBCCI Southern Building Code Congress International (see ICC)
SMACNA Sheet Metal and Air Conditioning Contractors’ 4201 Lafayette Center Drive (703) 803-2980 smacna.org
National Association
Chantilly, VA 20151-1219
TEMA Tubular Exchanger Manufacturers 25 North Broadway (914) 332-0040 tema.org
Association
Tarrytown, NY 10591
UL Underwriters Laboratories 333 Pfingsten Road (847) 272-8800 ul.com
Northbrook, IL 60062-2096
USGBC U.S. Green Building Council 2101 L Street NW, Suite 500 (202) 742-3792 usgbc.org
Washington, D.C. 20037
