---
naziv: "Pravilnik o kontroli sistema za klimatizaciju zgrada"
oblast: "hvac"
sluzbeni_glasnik: "14/2023"
izmene_i_dopune: []
status: "na snazi"
izvor_url: "https://pravno-informacioni-sistem.rs/eli/rep/sgrs/ministarstva/pravilnik/2023/14/1"
preuzeto: "2026-09-25"
napomena: "Redakcijski preciscen tekst preuzet sa pravno-informacioni-sistem.rs, transliterisan iz cirilice u latinicu (mehanicka, bez izmene sadrzaja). Zamenio je raniji Pravilnik o kontroli sistema za klimatizaciju (82/2016), koji je prestao da vazi (clan 15). Uz pravilnik je propisan i Obrazac - Izvestaj o izvrsenoj kontroli sistema za klimatizaciju (detaljan formular sa preko 100 stavki - podaci o objektu, sistemu, opremi za proizvodnju/distribuciju/emitovanje rashladne energije i oceni stanja). Obrazac je originalno fillable-formular sa praznim poljima za popunjavanje; zbog obima i strukture nije prenet u punom tabelarnom obliku ovde - za tacan raspored polja i tacnu formu obrasca konsultovati zvanicni tekst na pravno-informacioni-sistem.rs (Sluzbeni glasnik RS, broj 14/2023) ili gore navedeni izvor_url."
---

# Pravilnik o kontroli sistema za klimatizaciju zgrada

Na osnovu člana 40. stav 7. Zakona o energetskoj efikasnosti i racionalnoj upotrebi energije („Službeni glasnik RS”, broj 40/21),

Ministar rudarstva i energetike donosi

PRAVILNIK

o kontroli sistema za klimatizaciju zgrada

"Službeni glasnik RS", broj 14 od 20. februara 2023.

Predmet

### Član 1.
Ovim pravilnikom bliže se propisuju: sadržaj, način i rokovi kontrole sistema za klimatizaciju zgrade nominalne rashladne snage 70 kW ili veće, uslovi koje moraju ispuniti pravno lice ili preduzetnik da bi obavljali kontrolu sistema za klimatizaciju zgrade, oblik i sadržaj izveštaja o izvršenoj kontroli i način dostavljanja izveštaja; način vršenja kontrole izveštaja o izvršenoj kontroli rada sistema za klimatizaciju zgrada.

Izuzeci od primene

### Član 2.
Ovaj pravilnik ne primenjuje se na:

1) sisteme za klimatizaciju nestambenih zgrada sa efektivnom nominalnom snagom većom od 290 kW, koji su opremljeni sistemima za automatsku regulaciju i upravljanje;

2) sisteme za klimatizaciju zgrade, nominalne rashladne snage 70 kW i veće čija je kontrola, najmanje u obimu propisanom ovim pravilnikom, izvršena na osnovu zaključenog ugovora o energetskom učinku.

Značenje izraza

### Član 3.
Pojedini izrazi upotrebljeni u ovom pravilniku imaju sledeće značenje:

1) sistem za klimatizaciju je sistem uređaja i opreme potrebnih za pripremu vazduha u prostoriji, u smislu regulacije njegove temperature, nominalne rashladne snage 70 kW ili veće;

2) dostupni delovi su delovi sistema za klimatizaciju kojima se može bezbedno pristupiti i čija kontrola se može vršiti bez korišćenja opreme ili alata, osim u svrhu merenja;

3) obveznik kontrole je vlasnik ili korisnik po drugom pravnom osnovu sistema za klimatizaciju zgrade čija se kontrola vrši u skladu sa ovim pravilnikom;

4) ovlašćeno pravno lice, odnosno preduzetnik je pravno lice odnosno preduzetnik koji je rešenjem ministra nadležnog za poslove energetike ovlašćen za vršenje kontrole sistema za klimatizaciju (u daljem tekstu: ovlašćeno lice);

5) kontrolor sistema za klimatizaciju je fizičko lice koje je zaposleno ili na drugi način angažovano od strane ovlašćenog lica, koje ispunjava uslove propisane ovim pravilnikom i koje vrši kontrolu;

6) zgrada u smislu ovog pravilnika je zgrada u javnom, komercijalnom ili stambenom sektoru koja poseduje sistem za klimatizaciju nominalne rashladne snage 70 kW ili veće.

Drugi izrazi upotrebljeni u ovom pravilniku, koji nisu definisani u stavu 1. ovog člana, imaju značenje definisano zakonom kojim se uređuju energetska efikasnost i racionalna upotreba energije.

Rokovi kontrole

### Član 4.
Kontrola sistema za klimatizaciju zgrade vrši se najmanje jednom u pet godina.

Način vršenja kontrole

### Član 5.
Kontrola sistema za klimatizaciju obuhvata sledeće aktivnosti:

1) pregled i kontrolu raspoložive dokumentacije, izveštaja, podataka i informacija primljenih ili prikupljenih u skladu sa članom 6. ovog pravilnika;

2) proveru da li sistemom za klimatizaciju upravljaju i održavaju ga obučene i kvalifikovane osobe;

3) lociranje odgovarajućih uređaja i upoređivanje njihovih tehničkih karakteristika sa podacima iz spiska sastavnih delova sistema za klimatizaciju:

(1) evidentiranje odstupanja između očitanih podataka i podataka iz dokumentacije;

(2) evidentiranje starosti uređaja;

(3) evidentiranje podataka o klasi energetske efikasnosti uređaja;

(4) evidentiranje snage elektromotora i podataka o potrošnji energije;

4) kontrolu vremena i načina održavanja i servisiranja uređaja;

5) kontrolu načina rada opreme za nadzor i upravljanje uređajem: broj regulacionih krugova, način regulacije, vrednosti zadatih veličina;

6) kontrolu načina rada uređaja za podešavanje vremena rada i zadatih veličina tokom dana, nedelje i tokom godine, odnosno proveru da li se trenutna vremena na uređajima slažu sa realnim stanjem na satu i trenutnim zahtevima korisnika;

7) kontrola količine rashladnog fluida, mernih instrumenata, senzora, izvršnih regulacionih organa (klapne, ventili);

8) pregled stanja opreme za snabdevanje strujom (elektro ormani): prekidači, sijalice, osigurači, sklopke, releji, kleme, kablovi, oznake;

9) pregled i kontrolu sistema za proizvodnju (cooling energy generation system – CEG-system – rashladni agregati, čileri, apsorpcioni uređaji, toplotne pumpe – uključeni su uređaji za merenje, kontrolu i upravljanje):

(1) proveru da li je postrojenje u funkciji;

(2) proveru rada uređaja (kompresori, toplotne pumpe, razmenjivači toplote, ventilatori, pumpe) i da li ima odstupanja između zatečenog stanja i podataka iz dokumentacije;

(3) proveru načina i mogućnosti regulacije (promena snage, protoka) rada uređaja;

(4) proveru nivoa buke oko uređaja;

(5) proveru da li je okruženje uređaja čisto, a uređaji nezaklonjeni;

(6) proveru lokacije u odnosu na blizinu lokalnih izvora toplote, kao što su predaja toplote od drugih jedinica ili odvoda toplog vazduha;

(7) vizuelna provera curenja rashladnog fluida;

(8) proveru načina cirkulacije vode kroz rashladne tornjeve i isparivačke uređaje;

(9) proveru da li postoji gubitak vode;

(10) proveru rada, stanja i parametra rada akumulatora rashladne energije;

(11) proveru rada, stanja i parametra rada rekuperatora toplote i vlage;

(12) proveru da li su rezervoari za vodu ili odvodni kanali čisti, bez otpadaka, a izlazni otvori imaju slobodno oticanje vode;

(13) proveru split sistema: stanje spoljašnjih jedinica, stanje zaprljanosti, da li je slobodan pristup spoljnom vazduhu;

(14) proveru rada toplotnih pumpi;

(15) proveru da ne dolazi do zamrzavanja cevovoda, armature i razmenjivača toplote;

10) pregled i kontrolu sistema za distribuciju rashladne energije (cooling energy distribution system – CED-system) za rashladne medijume (vazduh, voda, rashladna fluid) i uređaja (pumpe, akumulatori toplote, cevovodi, ventilatori i kanali, uključujući uređaje za merenje, kontrolu i upravljanje):

(1) proveru rada uređaja (ventilatora, pumpi, razmenjivača toplote) i da li ima odstupanja između zatečenog stanja i podataka iz dokumentacije;

(2) proveru rada ventilatora: smer obrtanja, broj obrtaja, mogućnost kontinualne promene broja obrtaja, grejanje ležajeva, stanje kaiševa, zaprljanost lopatica, buka;

(3) proveru rada cirkulacionih pumpi: curenja, grejanje ležajeva, buka;

(4) proveru načina i mogućnosti regulacije rada uređaja;

(5) proveru vizuelnog stanja i rada spoljnih jedinica za odvođenje toplote;

(6) proveru trase i stanja cevovoda;

(7) proveru curenja rashladnog fluida;

(8) proveru da li dolazi do stvaranja leda na cevovodima i oko armature;

(9) proveru stanja boje i izolacije cevovoda;

(10) proveru stanja nosača i oslonaca cevovoda (pogotovo čvrstih tačaka);

(11) proveru stanja armature na cevovodu i njihove funkcionalnosti;

(12) proveru stanja armature za drenažu i odzračivanje cevovoda;

(13) proveru trase i stanja kanala vazduha (čistoća i zaptivenost);

(14) proveru stanja boje i izolacije kanala vazduha;

(15) proveru stanja klapni i njihove funkcionalnosti;

(16) proveru stanja (zaprljanost) rešetki i filtera za vazduh na usisnom delu instalacije;

(17) procenu naleganja i zaptivenosti filtera i kućišta;

(18) kontrolu da li postoje diferencijalni manometri, da li su ispravni i koju veličinu pokazuju;

(19) proveru da li uređaji za odvođenje toplote i cevovodna mreža obezbeđuju mogućnost prirodnog hlađenja;

11) pregled i kontrolu sistema za emitovanje rashladne energije (cooling energy emission system – CEE-system) ventilacione rešetke, difuzora vazduha, fan-coils, plafonskog hlađenja, rashladnih tela i površine tokom rada uređaja za merenje, kontrolu i upravljanje:

(1) proveru vizuelnog stanja i rada rashladnih/grejnih uređaja;

(2) proveru da li ima prepreka protoku vazduha na ulazu i izlaza vazduha u instalaciju i između razmenjivača toplote;

(3) proveru stanja (zaprljanost) ventilacionih rešetki, difuzora, mlaznica, anemostata, regulacione rešetke na potisnom delu instalacije;

(4) procenu pozicioniranja i geometrije otvora za dovod vazduha u odnosu na otvore za odvod vazduha, mogućnost da vazduh prečicom pređe iz dovodnog u odvodni tok, postojanje prepreka strujanju vazduha;

(5) proveru, podešavanje i rad svih prigušivača svežeg vazduha/recirkulacije;

(6) proveru da li se hladna i topla voda istovremeno ne isporučuju rashladnim/grejnim uređajima;

(7) vizuelnu proveru curenja rashladnog fluida;

(8) proveru rada split sistema: stanje unutrašnjih jedinica, stanje zaprljanosti filtera vazduha i razmenjivača toplote, da li je slobodna cirkulacija vazduha;

(9) procenu prikladnosti tipa i lokacije senzora za merenje temperature vazduha kojim se vrši regulacija za zonsko grejanje i hlađenje;

(10) procenu da li je vrednost podešenih temperatura vazduha za svaku zonu grejanja i hlađenja usklađena sa predviđenim načinom rada sistema za hlađenje i zahtevima unutar zona (broj ljudi, vrsta aktivnosti, potrebni uslovi konfora, orijentacije i izloženosti sunčevom zračenju);

(11) proveru da li su obezbeđene komande ili usmeravanje da se do maksimuma uspostavi prirodna ventilacija kod hlađenja i da se zatvore prozori kada se isključe rashladne jedince.

Dokumentacija koja se daje na uvid u svrhu vršenja kontrole

### Član 6.
U cilju vršenja kontrole, obveznik kontrole daje na uvid konroloru sistema za grejanje raspoloživu projektnu dokumentaciju, proračune, prospekte ugrađenih uređaja, uputstva za upotrebu i održavanje, izveštaje o kontroli i održavanju uređaja, podatke i informacije od značaja za kontrolu, a naročito:

1) mašinski projekat termotehničkih sistema zgrade: grejanje, ventilacija i klimatizacija, priprema tople potrošne vode;

2) projekat merenja i regulacije (automatike) termotehničkih sistema zgrade: grejanje, ventilacija i klimatizacija, priprema TPV;

3) projekat napajanja električnom energijom zgrade;

4) proračune potrebne energije za grejanje, ventilaciju, klimatizaciju i pripremu TPV;

5) spisak sastavnih delova sistema za klimatizaciju i ventilaciju koji sadrži: karakteristike ugrađenih uređaja i opreme, podatke o proizvođaču, tip, model, serijske brojeve, rashladnu snagu, snagu elektro motora, lokaciju unutrašnjih i spoljnih komponenti postrojenja;

6) opis zona regulisanja sistema za klimatizaciju, sa šematskim crtežima (šemama);

7) opis načina regulisanja temperature vazduha po zonama;

8) opis načina regulisanja vremena rada sistema za klimatizaciju;

9) tlocrte i šeme sistema za klimatizaciju;

10) uputstvo za rukovanje sistemom za klimatizaciju;

11) uputstvo za održavanje sistema za klimatizaciju;

12) evidenciju o vremenu (intervalima) i dužini rada sistema za klimatizaciju;

13) evidenciju o potrošnji energije za rad sistema za klimatizaciju i potrošnji rashladnih fluida;

14) izveštaje o izvršenoj kontroli koji su sastavljeni prilikom ranijih kontrola sistema za klimatizaciju;

15) izveštaje i podatke iz ranijih pregleda sistema za klimatizaciju u cilju izrade elaborata energetske efikasnosti i sertifikata o energetskim svojstvima zgrade;

16) evidenciju o održavanju sistema za hlađenje: servisiranju ili zameni uređaja i delova (kompresori, pumpe, ventilatori, razmenjivači toplote, armatura, izvršni organi, cevovodi), provere curenja i dopunjavanje rashladnog fluida, čišćenje unutrašnjih i spoljašnjih razmenjivača toplote;

17) evidenciju o održavanju sistema dovoda vazduha, čišćenju i zameni filtera i čišćenju razmenjivača toplote;

18) evidenciju o održavanju i podešavanju sistema za nadzor i upravljanje, zadatim vrednostima, baždarenju senzora i uređaja;

19) evidenciju o problemima u prethodnom eksploatacinom periodu u odnosu na uslove unutrašnjeg komfora postignutog u tretiranim prostorima.

Lica koja prisustvuju i zapisnik o izvršenoj kontroli

### Član 7.
Kontroli sistema za klimatizaciju pored kontrolora sistema za klimatizaciju, prisustvuje obveznik kontrole lično, zakonski zastupnik obveznika kontrole ili lice ovlašćeno od obveznika kontrole.

Obveznik kontrole, pri vršenju kontrole, obezbeđuje prisustvo lica odgovornog za rukovanje sistemom za klimatizaciju radi pružanja ovlašćenom licu, odnosno kontroloru sistema za klimatizaciju neophodnih informacija o načinu korišćenja i održavanja sistema za klimatizaciju.

Po izvršenoj kontroli, kontrolor sistema za klimatizaciju bez odlaganja sastavlja zapisnik o kontroli koji sadrži sledeće podatke:

1) adresu zgrade u kojoj se nalazi sistem za klimatizaciju;

2) datum, početak i završetak kontrole;

3) podatke o kontroloru i drugim licima koja su prisustvovala kontroli;

4) vreme početka i završetka izvršene kontrole i

5) ako kontrola nije mogla da bude izvršena, razloge za to.

Zapisnik iz stava 3. ovog člana potpisuju kontrolor sistema za klimatizacije i obveznik kontrole ili lice koje je u njegovo ime prisustvovalo kontroli.

Oblik i sadržaj izveštaja o izvršenoj kontroli

### Član 8.
Po završetku kontrole, ovlašćeno lice priprema izveštaj o izvršenoj kontroli, koji naročito sadrži:

1) opšte podatke o zgradi i sistemu za klimatizaciju koji je predmet kontrole;

2) opšte podatke o obvezniku kontrole;

3) opšte podatke o ovlašćenom licu i kontroloru sistema za klimatizaciju;

4) ocenu stanja dostupnih delova sistema za klimatizaciju;

5) procenu rashladne snage sistema za klimatizaciju u odnosu na potrebu za hlađenjem zgrade;

6) preporuke za poboljšanja energetskih karakteristika sistema za klimatizaciju, uključujući i sistem za ventilaciju ako je u sklopu sistema za klimatizaciju.

Pored elemenata iz stava 1. ovog člana, izveštaj može da sadrži i:

1) preporuke za unapređenje sistema za klimatizaciju, koje uzimaju u obzir karakteristike i delove energetski najefikasnijeg sistema za klimatizaciju koji je dostupan na tržištu u vreme kada se vrši kontrola i/ili

2) preporuke za unapređenje sistema za klimatizaciju, koje uzimaju u obzir sistem za klimatizaciju sličnog tipa u kom svi uređaji zadovoljavaju minimalne zahteve sadržane u važećim tehničkim propisima.

Izveštaj o izvršenoj kontroli iz stava 1. ovog člana ovlašćeno lice dostavlja ministarstvu nadležnom za poslove energetike (u daljem tekstu: Ministarstvo) i obvezniku kontrole na Obrascu – Izveštaj o izvršenoj kontroli sistema za klimatizaciju, koji je odštampan uz ovaj pravilnik i čini njegov sastavni deo.

Kontrolor sistema za klimatizaciju

### Član 9.
Kontrolor sistema za klimatizaciju mora da ispunjava sledeće uslove:

1) da ima stečeno visoko obrazovanje u naučnoj, odnosno stručnoj oblasti mašinskog inženjerstva na akademskim studijama u obimu od najmanje 240 ESPB (evropski sistem prenosa bodova) i najmanje pet godina radnog iskustva na poslovima projektovanja, izvođenja radova ili održavanja sistema za klimatizaciju čija se kontrola vrši u skladu sa ovim pravilnikom, ili

2) da poseduje licencu Odgovornog projektanta termotehnike, termoenergetike, procesne i gasne tehnike ili licencu Odgovornog izvođača radova termotehnike, termoenergetike, procesne i gasne tehnike, koja je izdata u skladu sa zakonom kojim se uređuje oblast planiranja i izgradnje i propisima donetim na osnovu tog zakona.

Sukob interesa

### Član 10.
Kontrolor sistema za klimatizaciju se nalazi u sukobu interesa ako je:

1) zaposlen u privrednom društvu ili kod preduzetnika koji je obveznik kontrole, ili je član nadzornog odbora tog privrednog društva;

2) akcionar ili vlasnik udela u privrednom društvu koje je obveznik kontrole.

Uz izveštaj o kontroli sistema za klimatizaciju, kontrolor sistema za klimatizaciju prilaže i potpisanu izjavu da se ne nalazi u bilo kojoj od situacija koje predstavljaju sukob interesa iz stava 1. ovog člana.

Način dostavljanja izveštaja

### Član 11.
Ovlašćeno lice dostavlja obvezniku kontrole izveštaj o izvršenoj kontroli u pisanom obliku u roku od 15 od dana sprovedene kontrole.

Ovlašćeno lice dostavlja Ministarstvu izveštaj o izvršenoj kontroli u pisanom obliku u roku od 30 dana od dana sprovedene kontrole.

Način vršenja kontrole izveštaja o izvršenoj kontroli

### Član 12.
Kontroliše se da li su zaprimljeni izveštaji o izvršenoj kontroli sistema za klimatizaciju sačinjeni na propisanom obrascu i da li su obrasci pravilno popunjeni.

Uslovi za dobijanje ovlašćenja

### Član 13.
Ovlašćenje za vršenje kontrole sistema za klimatizaciju daje se pravnom licu ili preduzetniku koji:

1) podnese zahtev za izdavanje ovlašćenja za vršenje kontrole sistema za klimatizaciju;

2) ima najmanje jedno zaposleno lice na neodređeno vreme koje ispunjava uslove za kotrolora sistema za klimatizaciju iz člana 9. ovog pravilnika;

3) ima najmanje dva urađena projekta izrade tehničke dokumentacije ili dva projekta izvedene instalacije ili rekonstrukcije sistema za klimatizaciju čija se kontrola vrši u skladu sa ovim pravilnikom, u poslednjih pet godina u odnosu na datum podnošenja zahteva;

4) ima ugovoreno opšte osiguranje od odgovornosti;

5) ima kodeks ponašanja sastavljen u skladu sa članom 14. ovog pravilnika.

Ispunjenost uslova iz stava 1. tačka 2) ovog člana dokazuje se:

1) potvrdom zakonskog zastupnika podnosioca zahteva da je lice zaposleno na neodređeno vreme ili navođenjem sledećih podataka: ime i prezime i jedinstveni matični broj lica zaposlenog na neodređeno vreme, radi pribavljanja podatka o statusu zaposlenog lica na neodređeno vreme po službenoj dužnosti;

2) kopijom diplome o stečenom visokom obrazovanju lica zaposlenog na neodređeno vreme u naučnoj, odnosno stručnoj oblasti mašinskog inženjerstva na akademskim studijama u obimu od najmanje 240 ESPB (evropski sistem prenosa bodova) i potvrdom o pet godina radnog iskustva zaposlenog lica na poslovima projektovanja, izvođenja radova ili održavanja sistema za grejanje čija se kontrola vrši u skladu sa ovim pravilnikom, ili

3) fotokopijom licence lica zaposlenog na neodređeno vreme, ili navođenjem u zahtevu za izdavanjem ovlašćenja za vršenje kontrole sistema za grejanje sledećih podataka: ime i prezime lica koji poseduje licencu, tip licence, zvanje i regionalni centar, radi pribavljanja podatka o posedovanju licence po službenoj dužnosti.

Ispunjenost uslova iz stava 1. tačka 3) ovog člana dokazuje se overenom izjavom zakonskog zastupnika podnosioca zahteva o uspešno izvedenim projektima, koja sadrži kratke opise projekata i datume završetka izvođenja radova, ili overenom izjavom zakonskog zastupnika podnosioca zahteva o urađenim projektima izrade tehničke dokumentacije koja sadrži kratke opise projekata i datum završetka projektovanja, kao i kopijama ugovora koji su relevantni za projekte.

Ispunjenost uslova iz stava 1. tačka 4) ovog člana dokazuje se ugovorom ili drugim dokazom o zaključenom osiguranju.

Ispunjenost uslova iz stava 1. tačka 5) ovog člana dokazuje se dostavljanjem teksta kodeksa ponašanja.

Kodeks ponašanja

### Član 14.
Kodeks ponašanja ovlašćenog lica obuhvata naročito sledeće principe:

1) profesionalni pristup i stručnu odgovornost u obavljanju kontrole;

2) stalnu edukaciju lica koja obavljaju kontrolu;

3) stalnu proveru stručnosti kontrolora sistema za klimatizaciju i praćenje njihovog rada na terenu i u prostorijama ovlašćenog lica;

4) poštovanje i primenjivanje propisanog postupka kontrole i izveštavanja i evidenciju od strane kontrolora sistema za klimatizaciju o radnjama kontrole;

5) obavezu saopštavanja obvezniku kontrole tačnih i istinitih podataka o izvršenoj kontroli;

6) poštovanje pravila da se kontrola ne vrši kada postoji sukob interesa u skladu sa ovim pravilnikom;

7) nepostojanje komercijalnog podsticaja ili druge vrste materijalne koristi da se prikaže povoljan ili nepovoljan rezultat kontrole;

8) korišćenje podataka pribavljenih u toku kontrole isključivo u svrhu izrade izveštaja, kontrole kvaliteta i vođenja evidencije;

9) upozoravanje obveznika kontrole kada je sistem čija se kontrola vrši nebezbedan na način da može naneti veću štetu ljudima i imovini;

10) pristojno ponašanje kontrolora sistema za klimatizaciju koje isključuje konzumiranje alkohola, opojnih sredstava ili agresivan nastup pri vršenju kontrole;

11) ponašanje kontrolora sistema za klimatizaciju u skladu sa pravilima koja se odnose na nezavisnost, dostojanstvo i integritet profesije, kao i na profesionalnu tajnu, na način koji je u skladu sa specifičnom prirodom kontrole;

12) uzdržavanje kontrolora sistema za klimatizaciju od ponašanja ili postupaka koji su suprotni ovom kodeksu, ili koji predstavljaju povredu radne obaveze u smislu zakona kojim se uređuju radni odnosi.

Završne odredbe

### Član 15.
Danom stupanja na snagu ovog pravilnika prestaje da važi Pravilnik o kontroli sistema za klimatizaciju („Službeni glasnik RS”, broj 82/16).

### Član 16.
Ovaj pravilnik stupa na snagu osmog dana od dana objavljivanja u „Službenom glasniku Republike Srbije”.

Broj 110-00-88/2021-06

U Beogradu, 31. januara 2023. godine

Ministar,

Dubravka Đedović, s.r.
